BEGIN NEW DATA CASE
C ------------------------------------------------------------------------------
C Generated by ATPDraw novembro, 12, 2025
C from project C:\Users\nunes\OneDrive\Documentos\trabalho\prof ufmg\PPGEE\Aluno
C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2024
C ------------------------------------------------------------------------------
POWER FREQUENCY                      60.
C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
     256     330     60.     60.   1.E-7
     500       1       1       1       1       0       0       1       0
/TACS
TACS HYBRID
90VGDA                                                                      1.E3
90VGDB                                                                      1.E3
90VGDC                                                                      1.E3
98XX0177  =       1.
98XX0154  =   0.0995
 2XX0160                  +XX0159                     1.                  
        1.                                                                      
        1.   .0002252.53303E-8                                                  
98XX0161  =  1.112E6
98XX0110  =    0.995
98XX0111  =       1.
98XX0162  =      60.
98XX016666                +XX0112                    60.
98XX0113  = XX0166 / XX0151
98XX0114  = XX0113 + XX0152
98XX016766                +XX0115                    60.
98XX0152  = XX0167 / XX0151
98XX0116  = XX0114 + XX0153
98XX016866                +XX0117                    60.
98XX0153  = XX0168 / XX0151
11XX0151  277.128129                                                        1.E3
98XX0149  = 0.3333 * XX0116
98XX0115  =VGDb
98XX0112  =VGDa
98XX0117  =VGDc
92SPEED                                                                     1.E3
11XX0118          3.                                               -1.      1.E3
98XX0119  =     7. * XX0157
 0XX0120  +XX0155                                    20.                  
 1XX0165  +XX0157                                    12.
        1.
                  1.
98XX0121  =SPEED
98XX0155  = XX0111 - FGD   
98XX0169  = XX0121 * XX0118
98FGD     = XX0171 / XX0162
98XX0170  = XX0172 - PGDPU 
98XX0173  =PGD
98PGDPU   = XX0174 / XX0161
11XX0122  6.28318531                                               -1.      1.E3
98XX0123  = XX0119 + XX0165
98XX0171  = XX0169 / XX0122
 2XX0174                  +XX0173                     1.                  
        1.                                                                      
        1.   .0002252.53303E-8                                                  
98XX0131  = XX0130 + XX0156
 0PMEC    +XX0131                                     1.          3.      
 0XX0175  +XX0170                                     1.   -2.    2.      
98XX0157  = XX0158 + XX0120
 2VGDPU                   +XX0149                     1.                  
        1.                                                                      
        1.   .0002252.53303E-8                                                  
98XX0159  =QGD
98QGDPU   = XX0160 / XX0161
98XX0138  =    0.9 * XX0178
 1XX0163  +XX0178                                     3.
        1.
                  1.
98XX0182  = XX0181 + XX0150
98XX0179  = XX0182 - XX0148
 1XX0176  +XX0180                                     1.  -10.   10.      
      300.          
        1.      .001
 0XX0180  +XX0179                                     1.                  
 0XX0147  +XX0176                                     1.                  
 1XX0148  +XX0147                                     1.                  
                .001
        1.        .1
 0VF      +XX0147                                     1.  -10.   10.      
98XX0181  = XX0177 - VGDPU 
98XX0139  = XX0138 + XX0163
 1XX0183  +XX0178                                   .005
                  1.
        1.
 1XX0164  +XX0183                                     1.
        1.
        1..005305165
98XX0140  = XX0139 + XX0164
 0XX0184  +XX0140                                     1.   -2.    3.      
98XX0178  = XX0154 - QGDPU 
98XX0150  = XX0184 * XX0049
98XX0158  = XX0175 * XX0050
98XX0156  =     1. * XX0155
 1XX0186  +XX0157                                   .008
                  1.
        1.
 1XX0185  +XX0186                                     1.
        1.
        1..005305165
98XX0130  = XX0123 + XX0185
98XX0172  = XX0110 - XX0188
11XX0187         .16                                               9.5      15.5
11XX0189         .16                                              10.5      16.5
11XX0141         .16                                              11.5      17.5
98XX0143  = XX0142 + XX0141
98XX0142  = XX0187 + XX0189
11XX0144         .16                                              12.5      18.5
98XX0145  = XX0143 + XX0144
11XX0146         .16                                              13.5      19.5
98XX0188  = XX0145 + XX0146
11XX0049          1.                                               -1.      100.
27PGD   
27QGD   
11XX0050          1.                                               -1.      100.
33PGDPU 
33PMEC  
33VF    
33QGDPU 
33XX0121
33XX0172
33FGD   
33VGDPU 
77PMEC            1.
77VF             .01
/MODELS
MODELS
INPUT
  MM0001 {v(VGDA  )}
  MM0002 {v(VGDB  )}
  MM0003 {v(VGDC  )}
  MM0004 {i(I1MODA)}
  MM0005 {i(I1MODB)}
  MM0006 {i(I1MODC)}
  MM0007 {v(I1MODA)}
  MM0008 {v(I1MODB)}
  MM0009 {v(I1MODC)}
  MM0013 {v(SUBA  )}
  MM0014 {v(SUBB  )}
  MM0015 {v(SUBC  )}
  MM0016 {v(M02FA )}
  MM0017 {v(M02FB )}
  MM0018 {v(M02FC )}
  MM0019 {v(M03FA )}
  MM0020 {v(M03FB )}
  MM0021 {v(M03FC )}
  MM0022 {v(M05FA )}
  MM0023 {v(M05FB )}
  MM0024 {v(M05FC )}
  MM0025 {v(M06FA )}
  MM0026 {v(M06FB )}
  MM0027 {v(M06FC )}
  MM0028 {v(M07FA )}
  MM0029 {v(M07FB )}
  MM0030 {v(M07FC )}
  MM0031 {v(M08FA )}
  MM0032 {v(M08FB )}
  MM0033 {v(M08FC )}
  MM0034 {v(M09F  )}
  MM0035 {v(M11FA )}
  MM0036 {v(M11FB )}
  MM0037 {v(M11FC )}
  MM0038 {v(M13F  )}
  MM0039 {v(M14FA )}
  MM0040 {v(M14FB )}
  MM0041 {v(M14FC )}
  MM0042 {v(M16FA )}
  MM0043 {v(M16FB )}
  MM0044 {v(M16FC )}
  MM0045 {v(M17FA )}
  MM0046 {v(M17FB )}
  MM0047 {v(M17FC )}
  MM0048 {v(M19FA )}
  MM0049 {v(M19FB )}
  MM0050 {v(M19FC )}
  MM0051 {v(PV1A  )}
  MM0052 {v(PV1B  )}
  MM0053 {v(PV1C  )}
  MM0054 {v(M04FA )}
  MM0055 {v(M04FB )}
  MM0056 {v(M04FC )}
  MM0057 {v(M18F  )}
  MM0058 {v(M33FA )}
  MM0059 {v(M33FB )}
  MM0060 {v(M33FC )}
  MM0061 {v(M20FA )}
  MM0062 {v(M20FB )}
  MM0063 {v(M20FC )}
  MM0064 {v(M34FA )}
  MM0065 {v(M34FB )}
  MM0066 {v(M34FC )}
  MM0067 {v(M21FA )}
  MM0068 {v(M21FB )}
  MM0069 {v(M21FC )}
  MM0070 {v(M22FA )}
  MM0071 {v(M22FB )}
  MM0072 {v(M22FC )}
  MM0073 {v(M25FA )}
  MM0074 {v(M25FB )}
  MM0075 {v(M25FC )}
  MM0076 {v(M24FA )}
  MM0077 {v(M24FB )}
  MM0078 {v(M24FC )}
  MM0079 {v(M27FA )}
  MM0080 {v(M27FB )}
  MM0081 {v(M27FC )}
  MM0082 {v(PAPV3A)}
  MM0083 {v(PAPV3B)}
  MM0084 {v(PAPV3C)}
  MM0085 {v(M23F  )}
  MM0086 {v(M26FA )}
  MM0087 {v(M26FB )}
  MM0088 {v(M26FC )}
  MM0089 {v(M29FA )}
  MM0090 {v(M29FB )}
  MM0091 {v(M29FC )}
  MM0092 {v(M32FA )}
  MM0093 {v(M32FB )}
  MM0094 {v(M32FC )}
  MM0095 {v(PACGSA)}
  MM0096 {v(PACGSB)}
  MM0097 {v(PACGSC)}
  MM0098 {v(GS1A  )}
  MM0099 {v(GS1B  )}
  MM0100 {v(GS1C  )}
  MM0101 {v(M12F  )}
  MM0102 {v(M15F  )}
  MM0103 {v(X0014A)}
  MM0104 {v(X0014B)}
  MM0105 {v(X0014C)}
  MM0106 {i(X0014A)}
  MM0107 {i(X0014B)}
  MM0108 {i(X0014C)}
  MM0109 {v(X0060A)}
  MM0110 {v(X0060B)}
  MM0111 {v(X0060C)}
  MM0112 {i(X0061A)}
  MM0113 {i(X0061B)}
  MM0114 {i(X0061C)}
  MM0115 {v(PV2A  )}
  MM0116 {v(PV2B  )}
  MM0117 {v(PV2C  )}
  MM0118 {v(X0063A)}
  MM0119 {v(X0063B)}
  MM0120 {v(X0063C)}
  MM0121 {i(X0064A)}
  MM0122 {i(X0064B)}
  MM0123 {i(X0064C)}
  MM0124 {v(XX0044)}
  MM0125 {v(XX0017)}
  MM0126 {i(XX0017)}
  MM0127 {v(PAPV2A)}
  MM0128 {v(PAPV2B)}
  MM0129 {v(PAPV2C)}
  MM0130 {v(PAPV1A)}
  MM0131 {v(PAPV1B)}
  MM0132 {v(PAPV1C)}
  MM0133 {v(X0018A)}
  MM0134 {v(X0018B)}
  MM0135 {v(X0018C)}
  MM0136 {i(X0018A)}
  MM0137 {i(X0018B)}
  MM0138 {i(X0018C)}
  MM0139 {v(X0019A)}
  MM0140 {v(X0019B)}
  MM0141 {v(X0019C)}
  MM0142 {i(X0019A)}
  MM0143 {i(X0019B)}
  MM0144 {i(X0019C)}
  MM0145 {v(X0020A)}
  MM0146 {v(X0020B)}
  MM0147 {v(X0020C)}
  MM0148 {i(X0020A)}
  MM0149 {i(X0020B)}
  MM0150 {i(X0020C)}
  MM0151 {v(X0067A)}
  MM0152 {v(X0067B)}
  MM0153 {v(X0067C)}
  MM0154 {i(X0068A)}
  MM0155 {i(X0068B)}
  MM0156 {i(X0068C)}
  MM0157 {v(PV3A  )}
  MM0158 {v(PV3B  )}
  MM0159 {v(PV3C  )}
  MM0160 {v(X0070A)}
  MM0161 {v(X0070B)}
  MM0162 {v(X0070C)}
  MM0163 {i(X0071A)}
  MM0164 {i(X0071B)}
  MM0165 {i(X0071C)}
  MM0166 {v(VFALTA)}
  MM0167 {v(X0052A)}
  MM0168 {v(X0052B)}
  MM0169 {v(X0052C)}
  MM0170 {i(X0053A)}
  MM0171 {i(X0053B)}
  MM0172 {i(X0053C)}
  MM0173 {v(X0055A)}
  MM0174 {v(X0055B)}
  MM0175 {v(X0055C)}
  MM0176 {i(X0056A)}
  MM0177 {i(X0056B)}
  MM0178 {i(X0056C)}
OUTPUT
  PGD   
  QGD   
  FREQGS
  X0062A
  X0062B
  X0062C
  X0065A
  X0065B
  X0065C
  X0069A
  X0069B
  X0069C
  X0072A
  X0072B
  X0072C
  SW1   
  SW2   
  RF    
  X0054A
  X0054B
  X0054C
  X0057A
  X0057B
  X0057C
MODEL UI2PQ3
comment--------------------------------------------------------------
This model calculates the input active and reactive power of a time 
domain voltage/current signals by a user selectable algorithm
Algorithm=0: FFT Radix2-8. More robust 
Algorithm=1: DFT recursive. Faster, some drift. Handles sub-harmonics.
One period of the signal is needed to reach steady state. 
SampleFreq frequency should be a whole multiple of the power frequency.
-----------------------------------------------------------endcomment
INPUT 
  V[1..3], I[1..3]     --input signals to be transformed to phasors
DATA  
  FREQ {DFLT:50}       --power frequency
  SampleFreq {dflt:400}--sample frequency in this model in Hz
  ScaleV {dflt:1}      --multiply output by this number 
  ScaleI {dflt:1}      --multiply output by this number
  Algorithm {dflt:0}   --0: FFT radix2-8, 1: DFT recursive
OUTPUT 
  P, Q     --Active and reactive power output signals (rms)
VAR    
  P, Q, reV[1..3],imV[1..3],reI[1..3],imI[1..3],NSAMPL, OMEGA,
  D,alpha,x1,x3,x5,x7,xre,xim,n,delta_T[0..7]

HISTORY
  V[1..3] {DFLT:0}
  I[1..3] {DFLT:0}
timestep min: 1/SampleFreq
DELAY CELLS (V[1..3]) : recip(FREQ*timestep)+2
DELAY CELLS (I[1..3]) : recip(FREQ*timestep)+2

INIT 
  OMEGA:= 2*PI*FREQ
  NSAMPL:=recip(FREQ*timestep)
  reV[1..3] :=0
  imV[1..3] :=0
  reI[1..3] :=0
  imI[1..3] :=0
  alpha:=1/sqrt(2)
  for n:= 0 to 7 do
    delta_T[n] := n/(FREQ*8)
  endfor
ENDINIT
EXEC
  P:=0
  Q:=0
  for n:=1 to 3 do
    if Algorithm=0
    then
      x1 := delay(V[n],delta_T[0],1) - delay(V[n],delta_T[4],1)
      x3 := delay(V[n],delta_T[2],1) - delay(V[n],delta_T[6],1)
      x5 := delay(V[n],delta_T[1],1) - delay(V[n],delta_T[5],1)
      x7 := delay(V[n],delta_T[3],1) - delay(V[n],delta_T[7],1)
      xRe := x1 + (x5 - x7)*alpha
      xIm := x3 + (x5 + x7)*alpha
      ReV[n] := (xRe*cos(OMEGA*T)+xIm*sin(OMEGA*T))/4
      ImV[n] := (xIm*cos(OMEGA*T)-xRe*sin(OMEGA*T))/4
      x1 := delay(I[n],delta_T[0],1) - delay(I[n],delta_T[4],1)
      x3 := delay(I[n],delta_T[2],1) - delay(I[n],delta_T[6],1)
      x5 := delay(I[n],delta_T[1],1) - delay(I[n],delta_T[5],1)
      x7 := delay(I[n],delta_T[3],1) - delay(I[n],delta_T[7],1)
      xRe := x1 + (x5 - x7)*alpha
      xIm := x3 + (x5 + x7)*alpha
      ReI[n] := (xRe*cos(OMEGA*T)+xIm*sin(OMEGA*T))/4
      ImI[n] := (xIm*cos(OMEGA*T)-xRe*sin(OMEGA*T))/4
    else
      x1:=delay(V[n],1/FREQ,2)
      D:=2/NSAMPL*(V[n]-x1)*cos(OMEGA*T) 
      ReV[n]:=ReV[n]+D
      D:=2/NSAMPL*(V[n]-x1)*sin(OMEGA*T) 
      ImV[n]:=ImV[n]-D
      x1:=delay(I[n],1/FREQ,2)
      D:=2/NSAMPL*(I[n]-x1)*cos(OMEGA*T) 
      ReI[n]:=ReI[n]+D
      D:=2/NSAMPL*(I[n]-x1)*sin(OMEGA*T) 
      ImI[n]:=ImI[n]-D
    endif
    P:=P+(reV[n]*reI[n]+imV[n]*imI[n])*ScaleV*ScaleI/2
    Q:=Q+(imV[n]*reI[n]-reV[n]*imI[n])*ScaleV*ScaleI/2
  endfor
ENDEXEC
ENDMODEL
MODEL PLLDQ
COMMENT =============================================================

    EEUG Course 2005:
    Estimation of frequency and phase by means of a PLL which
    operates using dq-components of measured voltages
    Reference: C. Zan; C. Fitzer; V. K. Ramachandaramurthy; 
    A. Arulampalam; M. Barnes; N. Jenkins: 
    Software Phased-Locked Loop applied to Dynamic Voltage 
    Restorer (DVR), Proc. IEEE-PES Winter Meeting 2001, 
    pp. 1033-1038.

    14-Aug-2005, Prof. M. Kizilcay
========================================================== ENDCOMMENT
INPUT  u[1..3]              -- phase voltages
OUTPUT FREQ
CONST
  twopi  {VAL:6.283185307}
DATA
  theta0 {DFLT:0.0}          -- phase betw. d-axis and alpha-axis
  f0     {DFLT:50.0}
  Gain   {DFLT:22.85}
VAR
  ualpha, ubeta, u0, ualfaN, ubetaN,
  u_dN, u_qN, u_d, u_q, uampl
  theta, wcon 
  omega, omega0,freq 
  ucomp, temp
HISTORY
  wcon {DFLT:0}
  u_qN {DFLT:0}
  omega {DFLT:2*PI*f0}
  INTEGRAL(omega) {DFLT:theta0*PI/180}
  freq {DFLT:50}
  theta {DFLT:theta0*PI/180}
INIT
  omega0 := 2*PI*f0
  theta := theta0*PI/180.0
ENDINIT
EXEC
  -- From three-phase to alfa-beta-zero
  ualpha := SQRT(2/3)*(u[1] - 0.5*(u[2]+u[3]))
  ubeta := SQRT(0.5)*(u[2] - u[3])
  u0 := (u[1] + u[2] + u[3])/3.0
  temp := RECIP(SQRT(ualpha*ualpha+ubeta*ubeta))
  ualfaN := ualpha*temp
  ubetaN := ubeta*temp
  -- From alfa-beta to d-q (with constant frequency)
  u_d := SQRT(2/3)*(ualpha*cos(theta) + ubeta*sin(theta))
  u_q := SQRT(2/3)*(-ualpha*sin(theta) + ubeta*cos(theta))
  uampl := SQRT(u_d*u_d+u_q*u_q)
  u_dN := ualfaN*cos(theta) + ubetaN*sin(theta)
  COMBINE ITERATE AS theta_comp
    u_qN := -ualfaN*sin(theta) + ubetaN*cos(theta)
    -- Phase-locked loop follows phase angle of the source
    CLAPLACE(wcon/u_qN) := (Gain|s0 + 0.001242|s1)/(1.0|s0 + 0.02315|s1)
    --CLAPLACE(wcon/u_qN) := (Gain|s0 + 4.0|s1)/(0.0|s0 + 1.0|s1)
    omega := omega0 + wcon
    theta := INTEGRAL(omega)
  ENDCOMBINE
  FREQ := omega/twopi
  ucomp := uampl*cos(theta)
ENDEXEC
ENDMODEL
MODEL WRITEPROBEI
comment--------------------------------------------------------------
Calculates the phasor of input V and I with FFT Radix2-8 algorithm.
The phasor is written to the LIS-file at the specified TIME.
SampleFreq should be a whole multiple of the 8* power frequency.
-----------------------------------------------------------endcomment
DATA  
  N {DFLT:3}           --number of phases
  FREQ {DFLT:50}       --power frequency
  TIME {DFLT:0}        --sample time
  SampleFreq {dflt:400}--sample freq
  IDX
INPUT 
  V[1..N], I[1..N]     --input signal to be transformed
VAR
  P[1..N], Q[1..N], Imagn[1..N],Iangl[1..N],reV[1..N],imV[1..N],reI[1..N]
  imI[1..N],OMEGA, k,alpha,x1,x3,x5,x7,xre,xim,delta_T[0..7],written,Ti,dt,DTi

HISTORY
  V[1..N] {DFLT:0}
  I[1..N] {DFLT:0}
TIMESTEP min:recip(8*SampleFreq) 
DELAY CELLS (V[1..N]) : recip(FREQ*timestep)+2
DELAY CELLS (I[1..N]) : recip(FREQ*timestep)+2

INIT 
  OMEGA:= 2*PI*FREQ
  written:=0
  reV[1..N] :=0
  imV[1..N] :=0
  reI[1..N] :=0
  imI[1..N] :=0
  alpha:=1/sqrt(2)
  for k:= 0 to 7 do
    delta_T[k] := k*recip(FREQ*8)
  endfor
  dt:=recip(SampleFreq)
  Ti:=0
ENDINIT
EXEC
  DTi:=T-Ti
  if (DTi>=0) and (written=0) then
    if (FREQ>0) and (Ti>=TIME-recip(FREQ)) then
      for k:=1 to N do
        x1 := delay(V[k],delta_T[0]+DTi,1) - delay(V[k],delta_T[4]+DTi,1)
        x3 := delay(V[k],delta_T[2]+DTi,1) - delay(V[k],delta_T[6]+DTi,1)
        x5 := delay(V[k],delta_T[1]+DTi,1) - delay(V[k],delta_T[5]+DTi,1)
        x7 := delay(V[k],delta_T[3]+DTi,1) - delay(V[k],delta_T[7]+DTi,1)
        xRe := x1 + (x5 - x7)*alpha
        xIm := x3 + (x5 + x7)*alpha
        ReV[k] := (xRe*cos(OMEGA*Ti)+xIm*sin(OMEGA*Ti))/4
        ImV[k] := (xIm*cos(OMEGA*Ti)-xRe*sin(OMEGA*Ti))/4
        x1 := delay(I[k],delta_T[0]+DTi,1) - delay(I[k],delta_T[4]+DTi,1)
        x3 := delay(I[k],delta_T[2]+DTi,1) - delay(I[k],delta_T[6]+DTi,1)
        x5 := delay(I[k],delta_T[1]+DTi,1) - delay(I[k],delta_T[5]+DTi,1)
        x7 := delay(I[k],delta_T[3]+DTi,1) - delay(I[k],delta_T[7]+DTi,1)
        xRe := x1 + (x5 - x7)*alpha
        xIm := x3 + (x5 + x7)*alpha
        ReI[k] := (xRe*cos(OMEGA*Ti)+xIm*sin(OMEGA*Ti))/4
        ImI[k] := (xIm*cos(OMEGA*Ti)-xRe*sin(OMEGA*Ti))/4
      endfor
    endif 
    if Ti>=TIME then
      if FREQ>0 then
        for k:=1 to N do
          P[k]:=(reV[k]*reI[k]+imV[k]*imI[k])/2
          Q[k]:=(imV[k]*reI[k]-reV[k]*imI[k])/2
          Imagn[k]:=sqrt(reI[k]**2+imI[k]**2)
          if (imI[k]=0) and (reI[k]=0) then
            Iangl[k]:=0
          else
            Iangl[k]:=atan2(imI[k],reI[k])*180/PI
          endif
        endfor 
      else
        for k:=1 to N do
          P[k]:=I[k]*V[k]/2
          Q[k]:=0
          Imagn[k]:=I[k]
          Iangl[k]:=0
        endfor
      endif
      write('BEGIN WRITE @WRITEPROBEI',trunc(Idx))    --Do not modify this line, replaced by ATPDraw
      for k:=1 to N do
        write(Imagn[k],' ', Iangl[k],' ', P[k],' ' ,Q[k],' ' , TIME)            
            --Add multiple columns or multiple lines 
      endfor
      write('END WRITE @WRITEPROBEI',trunc(Idx))      --Do not modify this line, replaced by ATPDraw
      written:=1
    endif
    Ti:=Ti+dt
  endif
ENDEXEC
ENDMODEL
MODEL WRITEPROBEV
comment---------------------------------------------------------
Calculates the phasor of input V with FFT Radix2-8 algorithm.
The phasor is written to the LIS-file at the specified TIME.
SampleFreq should be a whole multiple of the 8* power frequency.
-------------------------------------------------------endcomment
DATA  
  N {DFLT:3}           --number of phases
  FREQ {DFLT:50}       --power frequency
  TIME {DFLT:0}        --sample time
  SampleFreq {dflt:400}--sample freq
  IDX
INPUT 
  V[1..N]     --input signal to be transformed
VAR    
  Vmagn[1..N],Vangl[1..N],reV[1..N],imV[1..N],OMEGA,Ti,dt,DTi
  k,alpha,x1,x3,x5,x7,xre,xim,delta_T[0..7],written

HISTORY
  V[1..N] {DFLT:0}
TIMESTEP min: recip(8*SampleFreq) 
DELAY CELLS (V[1..N]) : recip(FREQ*timestep)+2

INIT 
  OMEGA:= 2*PI*FREQ
  written:=0
  reV[1..N] :=0
  imV[1..N] :=0
  alpha:=1/sqrt(2)
  for k:= 0 to 7 do
    delta_T[k] := k*recip(FREQ*8)
  endfor
  dt:=recip(SampleFreq)
  Ti:=0
ENDINIT
EXEC
  DTi:=T-Ti
  if (DTi>=0) and (written=0) then
    if (FREQ>0) and (Ti>=TIME-recip(FREQ)) then
      for k:=1 to N do
        x1 := delay(V[k],delta_T[0]+DTi,1) - delay(V[k],delta_T[4]+DTi,1)
        x3 := delay(V[k],delta_T[2]+DTi,1) - delay(V[k],delta_T[6]+DTi,1)
        x5 := delay(V[k],delta_T[1]+DTi,1) - delay(V[k],delta_T[5]+DTi,1)
        x7 := delay(V[k],delta_T[3]+DTi,1) - delay(V[k],delta_T[7]+DTi,1)
        xRe := x1 + (x5 - x7)*alpha
        xIm := x3 + (x5 + x7)*alpha
        ReV[k] := (xRe*cos(OMEGA*Ti)+xIm*sin(OMEGA*Ti))/4
        ImV[k] := (xIm*cos(OMEGA*Ti)-xRe*sin(OMEGA*Ti))/4
      endfor
    endif 
    if Ti>=TIME then
      if FREQ>0 then
        for k:=1 to N do
          Vmagn[k]:=sqrt(reV[k]**2+imV[k]**2)
          if (imV[k]=0) and (reV[k]=0) then
            Vangl[k]:=0
          else
            Vangl[k]:=atan2(imV[k],reV[k])*180/PI
          endif
        endfor 
      else
        for k:=1 to N do
          Vmagn[k]:=V[k]
          Vangl[k]:=0
        endfor
      endif
      write('BEGIN WRITE @WRITEPROBEV',trunc(Idx))    --Do not modify this line, replaced by ATPDraw
      for k:=1 to N do
        write(Vmagn[k],' ', Vangl[k],' ', TIME)       --Add multiple columns or multiple lines 
      endfor
      write('END WRITE @WRITEPROBEV',trunc(Idx))      --Do not modify this line, replaced by ATPDraw
      written:=1
    endif
    Ti:=Ti+dt
  endif
ENDEXEC
ENDMODEL
MODEL PVCONTROLMED
COMMENT =============================================================
    09-May-2023, Thiago Souza Menezes
========================================================== ENDCOMMENT
INPUT  volt[1..3] -- phase voltages
       curr[1..3] -- line current out of inverter            
OUTPUT Vref[1..3]
CONST
  twopi  {VAL:6.283185307}, a  {VAL:2.094395102}
DATA
  S      {dflt:1}     --MVA
  Vrms   {dflt:1}     --kV L-L rms
  Pref   {dflt:1}     --pu
  Qref   {dflt:0.1}   --pu
  Freq0  {dflt:60}    --Hz
  swfreq {dflt:3840}  --Hz
  Kpe    {dflt:0.15}  --Kp ext
  Kie    {dflt:10}    --Ki ext 
  Kpi    {dflt:40.512}--Kp int
  Kii    {dflt:42.24}--Ki int
  Lf     {dflt:21.1}  --mH filter inductance
  theta0 {DFLT:0.0}  --initial phase betw. d-axis and alpha-axis
  TPV    {dflt:0.0}     --tempo de entrada do módulo PV
VAR
  UD, UQ, ID, IQ, UDF, UQF, IDF, IQF, IDerr, IQerr, VDCor, VQcor, tx, triang 
  VDref, VQref, Vref[1..3], freq, omega, theta, i
  P, Q, IDref, IQref, Vlim, Lfpu, Perr, Qerr
  Ualfa, Ubeta, Upeak, Uquad, Dfrq, KPLL, TPLL, TF2A, modulo, angle, Vdnew
  Vqnew, modcur, angcur, Ilim
TIMESTEP min:recip(swfreq)
HISTORY
  omega {DFLT:theta0*PI/180}
  theta {dflt:0.0}
  freq {DFLT:Freq0}
  UDF {dflt:1}
  UQF {dflt:0}
  IDF {dflt:1}
  IQF {dflt:0}
  VDcor {dflt:1}
  VQcor {dflt:0}
  Perr {dflt:0}
  Qerr {dflt:0}
  IDref {dflt:0}
  IQref {dflt:0}
  Ualfa {dflt: 0.0}
  Ubeta {dflt: 0.0}
  Uquad {dflt: 0.0}
  Dfrq {dflt: 0.0}
  P {dflt:0}
  Q {dflt:0}
INIT
  omega:=twopi*Freq0
  theta := theta0*PI/180.0
  Lfpu:=Lf/1000        --scale to H
  Vlim:=1.1
  Ilim:= 0.376
  KPLL := 10.0
  TPLL := 0.00125
  TF2A := 0.0000070361933--1.0/(2.0*twopi*Freq0)**2 -- 2a harm filter
  modulo:=0
  angle:=0
  modcur:=0
  angcur:=0
  IDref:=0
  VDref:=1
  VQref:=0
  Perr:= 0
  Qerr:= 0
  tx:=0
  triang:=0
  Vref[1..3]:=0
ENDINIT
EXEC
  if t >= TPV then  
      -----------------------------------------------------------------------------
      -- Park transforms
      UD:=volt[1]*cos(theta)+volt[2]*cos(theta-a)+volt[3]*cos(theta+a) --Park
      UQ:=-volt[1]*sin(theta)-volt[2]*sin(theta-a)-volt[3]*sin(theta+a)--Park
      ID:=curr[1]*cos(theta)+curr[2]*cos(theta-a)+curr[3]*cos(theta+a) --Park
      IQ:=-curr[1]*sin(theta)-curr[2]*sin(theta-a)-curr[3]*sin(theta+a)--Park
      claplace(UDF/UD):=((0.666666667)|s0)/(1|s0+0.00016|s1)  --LP filter 1kHz
      claplace(UQF/UQ):=((0.666666667)|s0)/(1|s0+0.00016|s1)  --LP filter 1kHz  
      claplace(IDF/ID):=((0.666666667)|s0)/(1|s0+0.00016|s1)  --LP filter 1kHz
      claplace(IQF/IQ):=((0.666666667)|s0)/(1|s0+0.00016|s1)  --LP filter 1kHz
      -- calculo das potencias do inversor
      P:= (UDF*IDF+UQF*IQF)*1.5
      Q:= -(UDF*IQF-UQF*IDF)*1.5
      -- filtrar para reduzir as oscilações na potencia
      claplace(P/P):=(1|s0)/(1|s0+0.006366|s1) --LP filter 25hz
      claplace(Q/Q):=(1|s0)/(1|s0+0.006366|s1) --LP filter 25hz
      -----------------------------------------------------------------------------  
      -- malha externa de potencia
      Perr := Pref - P/(S*1E6)    -- em pu
      claplace(IDref/Perr) := (Kpe*Kie|s0 + Kpe|s1)/(0.0|s0 + 1.0|s1)--PI
      Qerr := Qref - Q/(S*1E6)    -- em pu
      claplace(IQref/Qerr) := (-Kpe*Kie|s0 - Kpe|s1)/(0.0|s0 + 1.0|s1)--PI  
      -- saturacao do modulo de id e iq para injetar o maximo de 2 pu
      modcur := sqrt(IDref*IDref+IQref*IQref)
      if (abs(IDref)>1E-6) OR (abs(IQref)>1E-6) then
        angcur := atan2(IQref,IDref)
      else
        angcur:=0
      endif
      if modcur >= Ilim then
        modcur:=Ilim
      endif
      if modcur < 0 then
        modcur:=0
      endif
      IQref := modcur*sin(angcur)
      IDref := modcur*cos(angcur)
      -----------------------------------------------------------------------------
      -- malha interna de corrente
      IDerr:=(IDref-IDF/1000.0)
      IQerr:=(IQref-IQF/1000.0)
      claplace(VDcor/IDerr) :=(Kpi*Kii|S0 + Kpi|S1)/(0.0|S0 + 1.0|S1) --PI
      claplace(VQcor/IQerr) :=(Kpi*Kii|S0 + Kpi|S1)/(0.0|S0 + 1.0|S1) --PI
      VDref:=(UDF/1000.0-(IQF/1000.0)*omega*Lfpu+VDcor)*(0.222222222) --2000/9000
      VQref:=(UQF/1000.0+(IDF/1000.0)*omega*Lfpu+VQcor)*(0.222222222) --2000/9000
      -- saturacao do modulo de vd e vq
      modulo := sqrt(VDref*VDref+VQref*VQref)
      if (abs(VDref)>1E-6) OR (abs(VQref)>1E-6) then
        angle := atan2(VQref,VDref)
      else
        angle:=0
      endif
      if modulo >= Vlim then
        modulo:=Vlim
      endif
      if modulo < 0 then
        modulo:=0
      endif
      Vqnew := 4500*modulo*sin(angle)
      Vdnew := 4500*modulo*cos(angle)
      -----------------------------------------------------------------------------
      -- gerar sinais de tensão ABC para as fontes  
      Vref[1]:=(Vdnew*cos(theta)-Vqnew*sin(theta))
      Vref[2]:=(Vdnew*cos(theta-a)-Vqnew*sin(theta-a))
      Vref[3]:=(Vdnew*cos(theta+a)-Vqnew*sin(theta+a))
      -----------------------------------------------------------------------------
      -- PLL usando alfa beta
      -- clarke
      Ualfa := 0.333333333*(2.0*volt[1] - volt[2] - volt[3]) -- /3
      Ubeta := 0.577350269*(volt[2] - volt[3]) -- sqrt(3)/3
      claplace(Ualfa/Ualfa):=((1.0)|s0)/(1|s0+0.00016|s1)  --LP filter 1kHz
      claplace(Ubeta/Ubeta):=((1.0)|s0)/(1|s0+0.00016|s1)  --LP filter 1kHz 
      -- normalizar os valores
      Upeak := sqrt(Ualfa*Ualfa + Ubeta*Ubeta)
      Ualfa := Ualfa / Upeak
      Ubeta := Ubeta / Upeak
      -- converter para dq
      Uquad := KPLL*(Ubeta * cos(theta) - Ualfa * sin(theta))
      claplace(Dfrq/Uquad) := (1.0|s0 + TF2A|s2)/(1.0|s0 + TPLL|s1 + TF2A|s2)
      -- calcular a frequencia instantanea no sinal
      freq := Freq0 + Dfrq
      claplace(freq/freq):=(1|s0)/(1|s0+0.005305164|s1) --LP filter 30hz
      omega := twopi * freq
      -- integrar a velocida angular para calcular o angulo de fase
      claplace(theta/omega) := (1.0|s0)/(1.0|s1)--integral de wt
      -- limitar theta entre 0 e dois PI  
      if theta>twopi then
        theta:=theta-twopi
      endif
    endif
ENDEXEC
ENDMODEL
MODEL BESSCONTROL
COMMENT =============================================================
    09-May-2023, Thiago Souza Menezes
    Controlador de um armazenador de energia com controle droop
========================================================== ENDCOMMENT
INPUT  volt[1..3] -- phase voltages
       curr[1..3] -- line current out of inverter            
OUTPUT Vref[1..3]
CONST
  twopi  {VAL:6.283185307}, a  {VAL:2.094395102}
DATA
  S      {dflt:1}     --MVA
  Vrms   {dflt:1}     --kV L-L rms
  Vset   {dflt:1}     --pu
  Fset   {dflt:1}     --pu
  Freq0  {dflt:60}    --Hz
  swfreq {dflt:3840}  --Hz
  Kpe    {dflt:0.15}  --Kp ext
  Kie    {dflt:10}    --Ki ext 
  Kpi    {dflt:40}    --Kp int
  Kii    {dflt:45}    --Ki int
  Lf     {dflt:21.1}  --mH filter inductance
  theta0 {DFLT:0.0}   --initial phase betw. d-axis and alpha-axis
  TPV    {dflt:0.0}     --tempo de entrada do módulo PV
VAR
  UD, UQ, ID, IQ, UDF, UQF, IDF, IQF, IDerr, IQerr, VDCor, VQcor, tx, triang 
  VDref, VQref, Vref[1..3], freq, freqf, omega, theta, i, Vpu, Vmed, Vmedf
  P, Q, Sva, Pref, Qref, Pref2, Qref2, IDref, IQref, Vlim, Lfpu, Perr, Qerr
  Ualfa, Ubeta, Upeak, Uquad, Dfrq, KPLL, TPLL, TF2A, modulo, angle, Vdnew, 
Vqnew
  modcur, angcur, Ilim, dt, Period
TIMESTEP min:recip(swfreq)
DELAY CELLS (freq,freqf): (swfreq/60)+2
DELAY CELLS (Vmed,Vmedf): (swfreq/60)+2
HISTORY
  omega {DFLT:theta0*PI/180}
  theta {dflt:0.0}
  freq {DFLT:Freq0}
  freqf {DFLT:Freq0}
  UDF {dflt:1}
  UQF {dflt:0}
  IDF {dflt:1}
  IQF {dflt:0}
  VDcor {dflt:1}
  VQcor {dflt:0}
  Vmed {dflt:1}
  Vmedf {dflt:1}
  Perr {dflt:0}
  Qerr {dflt:0}
  IDref {dflt:0}
  IQref {dflt:0}
  Ualfa {dflt: 0.0}
  Ubeta {dflt: 0.0}
  Uquad {dflt: 0.0}
  Dfrq {dflt: 0.0}
  P {dflt:0}
  Q {dflt:0}
  Sva {dflt:0}
  Pref2 {dflt:0}
  Qref2 {dflt:0}
INIT
  omega:=twopi*Freq0
  theta := theta0*PI/180.0
  Lfpu:=Lf/1000        --scale to H
  Vlim:=1.1
  Ilim:= 2*0.19341
  KPLL := 10.0
  TPLL := 0.00125
  TF2A := 0.0000070361933--1.0/(2.0*twopi*Freq0)**2 -- 2a harm filter
  modulo:=0
  angle:=0
  modcur:=0
  angcur:=0
  IDref:=0
  VDref:=1
  VQref:=0
  Perr:= 0
  Qerr:= 0
  tx:=0
  triang:=0
  Vref[1..3]:=0
  Vpu:=Vrms*1000*sqrt(2/3)
  Vmed:=Vpu
  Vmedf:=Vpu
  Pref2:=0.1
  Qref2:=0.1
  freq:=Freq0
  dt:=recip(swfreq)
  Period:=recip(Freq0)
ENDINIT
EXEC
  if t >= TPV then
      -----------------------------------------------------------------------------
      --Park transforms
      UD:=volt[1]*cos(theta)+volt[2]*cos(theta-a)+volt[3]*cos(theta+a) --Park
      UQ:=-volt[1]*sin(theta)-volt[2]*sin(theta-a)-volt[3]*sin(theta+a)--Park
      ID:=curr[1]*cos(theta)+curr[2]*cos(theta-a)+curr[3]*cos(theta+a) --Park
      IQ:=-curr[1]*sin(theta)-curr[2]*sin(theta-a)-curr[3]*sin(theta+a)--Park
      claplace(UDF/UD):=((0.666666667)|s0)/(1|s0+0.00016|s1)  --LP filter 1kHz
      claplace(UQF/UQ):=((0.666666667)|s0)/(1|s0+0.00016|s1)  --LP filter 1kHz  
      claplace(IDF/ID):=((0.666666667)|s0)/(1|s0+0.00016|s1)  --LP filter 1kHz
      claplace(IQF/IQ):=((0.666666667)|s0)/(1|s0+0.00016|s1)  --LP filter 1kHz 
      -- calculo das potencias do inversor
      P:= (UDF*IDF+UQF*IQF)*1.5
      Q:= -(UDF*IQF-UQF*IDF)*1.5  
      claplace(P/P):=(1|s0)/(1|s0+0.006366|s1)--LP filter 25hz
      claplace(Q/Q):=(1|s0)/(1|s0+0.006366|s1)--LP filter 25hz  
      Sva:=sqrt(P*P+Q*Q)
      -----------------------------------------------------------------------------
      -- Calculo das malhas do controle droop
      -- Esperar o sistema estabilizar antes de iniciar o droop da bateria
      if t >= TPV + 0.2 then
        -- potencia ativa de ref 
        -- filtra a frequencia
        freqf := freqf + (delay(freq, dt, 2) - delay(freq, Period+dt, 2))*
recip(swfreq/60)
        Pref := (Fset - (freqf/60))
        Pref2:=Pref*2     -- apenas ganho proporcional do droop (alterado de 6 p/ 2)
        ---------------------------------------------------------------------------
        -- potencia reativa de ref 
        Vmed:=0.666666667*UD
        -- filtra a tensao
        Vmedf := Vmedf + (delay(Vmed, dt, 2) - delay(Vmed, Period+dt, 2))*
recip(swfreq/60)
        Qref := (Vset - (Vmedf/Vpu))
        Qref2:=Qref*2    -- apenas ganho proporcional do droop (alterado de 6 p/ 2)
      else -- inicializa com injeção zero
        Pref2:=0
        Qref2:=0
      endif
      -----------------------------------------------------------------------------
      -- malha externa de potencia
      Perr := Pref2 - P/(S*1E6)    -- em pu
      claplace(IDref/Perr) := (Kpe*Kie|s0 + Kpe|s1)/(0.0|s0 + 1.0|s1) --PI regulator
      Qerr := Qref2 - Q/(S*1E6)    -- em pu
      claplace(IQref/Qerr) := (-Kpe*Kie|s0 - Kpe|s1)/(0.0|s0 + 1.0|s1) --PI regulator    
      -- saturacao do modulo de id e iq para injetar o maximo de 2 pu
      modcur := sqrt(IDref*IDref+IQref*IQref)  
      if (abs(IDref)>1E-6) OR (abs(IQref)>1E-6) then
        angcur := atan2(IQref,IDref)
      else
        angcur:=0
      endif
      if modcur >= Ilim then
        modcur:=Ilim
      endif
      if modcur < 0 then
        modcur:=0
      endif
      IQref := modcur*sin(angcur)
      IDref := modcur*cos(angcur)  
      -----------------------------------------------------------------------------
      -- malha interna de corrente
      IDerr:=(IDref-IDF/1000.0)
      IQerr:=(IQref-IQF/1000.0)
      claplace(VDcor/IDerr) :=(Kpi*Kii|S0 + Kpi|S1)/(0.0|S0 + 1.0|S1) --PI regulator
      claplace(VQcor/IQerr) :=(Kpi*Kii|S0 + Kpi|S1)/(0.0|S0 + 1.0|S1) --PI regulator  
      VDref:=(UDF/1000.0-(IQF/1000.0)*omega*Lfpu+VDcor)*(0.222222222) --2000/9000
      VQref:=(UQF/1000.0+(IDF/1000.0)*omega*Lfpu+VQcor)*(0.222222222) --2000/9000  
      ----------------------------------------------    
      -- saturacao do modulo de vd e vq
      modulo := sqrt(VDref*VDref+VQref*VQref)  
      if (abs(VDref)>1E-6) OR (abs(VQref)>1E-6) then
        angle := atan2(VQref,VDref)
      else
        angle:=0
      endif
      if modulo >= Vlim then
        modulo:=Vlim
      endif
      if modulo < 0 then
        modulo:=0
      endif
      Vqnew := 4500*modulo*sin(angle)
      Vdnew := 4500*modulo*cos(angle)
      -----------------------------------------------------------------------------
      -- gerar os sinais de tensao ABC para as fontes  
      Vref[1]:=(Vdnew*cos(theta)-Vqnew*sin(theta))
      Vref[2]:=(Vdnew*cos(theta-a)-Vqnew*sin(theta-a))
      Vref[3]:=(Vdnew*cos(theta+a)-Vqnew*sin(theta+a))
      -----------------------------------------------------------------------------
      -- PLL usando alfa beta
      -- clarke
      Ualfa := 0.333333333*(2.0*volt[1] - volt[2] - volt[3]) -- /3
      Ubeta := 0.577350269*(volt[2] - volt[3]) -- sqrt(3)/3
      claplace(Ualfa/Ualfa):=((1.0)|s0)/(1|s0+0.00016|s1)  --LP filter 1kHz
      claplace(Ubeta/Ubeta):=((1.0)|s0)/(1|s0+0.00016|s1)  --LP filter 1kHz 
      -- normalizar os valores
      Upeak := sqrt(Ualfa*Ualfa + Ubeta*Ubeta)
      Ualfa := Ualfa / Upeak
      Ubeta := Ubeta / Upeak
      -- converter para dq
      Uquad := KPLL*(Ubeta * cos(theta) - Ualfa * sin(theta))
      claplace(Dfrq/Uquad) := (1.0|s0 + TF2A|s2)/(1.0|s0 + TPLL|s1 + TF2A|s2)
      -- calcular a frequencia instantanea no sinal
      freq := Freq0 + Dfrq
      claplace(freq/freq):=(1|s0)/(1|s0+0.005305164|s1) --LP filter 30hz
      omega := twopi * freq
      -- integrar a velocida angular para calcular o angulo de fase
      claplace(theta/omega) := (1.0|s0)/(1.0|s1)--integral de wt
      -- limitar theta entre 0 e dois PI    
      if theta>twopi then
        theta:=theta-twopi
      endif  
    endif
ENDEXEC
ENDMODEL
MODEL HIFModel

INPUT
    tensao

DATA
    ruptt {dflt: 0.1} -- CInstante de ruptura do cabo 
    toucht {dflt: 0.3} -- Instante de toque do cabo
    vfalta {dflt:13800} -- Tensão de linha do sistema
    ifalta {dflt: 5} -- Corrente de falta do evento
    soil {dflt: 0} -- Tipo de solo (0, 1 ou 2)
    iperc {dflt: 20} -- Valos inicial da corrente de falta (% de ifalta)
    cbup {dflt: 10} -- Ciclos de Build-up
    freq {dflt: 60} -- Frequência do sistema
    Iasy {dflt: 25} -- Corrente de assimetria (% de ifalta)
    Ipasy {dflt: 50} -- Porcentagem de chance de acontecer uma assimetria
    ISpike {dflt: 60} -- Corrente de Spike (% de ifalta)
    IpSpike {dflt: 1} -- Porcentagem de chance de acontecer um Spike
    ModPos {dflt: 40} -- Corrente de modulação positiva (% de ifalta)
    ModNeg {dflt: 40} -- Corrente de modulação negativa (% de ifalta)
    mincy {dflt: 2} -- Número mínimo de ciclos de Shoulder
    maxcy {dflt: 10} -- Número máximo de ciclos de Shoulder
    pModPos {dflt: 40} -- Probabilidade de ter modulação positiva
    pModNeg {dflt: 40} -- Probabilidade de ter modulação negativa
    decaimento {dflt: 1000} -- Variação da modulação (uma ordem de grandeza maior que o taxa amostral)
    randomizar {dflt: 1} -- Aleatoriza os eventos (0 ou 1)

OUTPUT 
    CH1
    CH2
    Rf

VAR

-- Variáveis para rompimento, toque e intermitência da falta
    CH1
    CH2
    rompe
    toca
    req
    c_on
    c_off
    cont_ciclo
    ciclo
    semiciclo
    
    
-- Modelo R1
    R1
    tempo_exponencial
    iperctemp
    L
    A

-- Modelo R2
    R2
    r2Ss
    r2Spike
    
-- Modelo R3
    R3
    R3_lim
    R3_decai_random
    r3Ss
    r3ModPos
    r3ModNeg
    cont_cic
    num_cic
    
    
-- da Resistência de falta e Modelo de Cassie "Normalizado"     
    Rf
    Rref
    g
    rand_assimetria
    
    rand
    
    

INIT
    -- Inicialização das variáveis para rompimento, toque e intermitência do arco
    CH1:=1
    CH2:=0
    rompe:=false
    toca:=false
    req:=false
    c_on:=0
    c_off:=0
    cont_ciclo:=0
    ciclo:=false
    semiciclo:=false

    
    -- Inicialização do Modelo R3
    R3:=400
    R3_lim:=400
    R3_decai_random:=1
    r3Ss:=((vfalta/sqrt(3))/ifalta)/2
    r3ModPos:= ((vfalta/sqrt(3))/(ifalta * (1+ModPos/100)))/2   --r3Ss - ((vfalta/sqrt(3))/(ifalta * (1+ModPos/100)))/2   
    r3ModNeg:= ((vfalta/sqrt(3))/(ifalta * (1-ModNeg/100)))/2 -- - r3Ss
    cont_cic:=0
    num_cic:=0
    
    
    -- Inicialização do Modelo R2
    R2:=400
    r2Ss:=((vfalta/sqrt(3))/ifalta)/2
    r2Spike:= r2Ss - ((vfalta/sqrt(3))/(ifalta * (1+iSpike/100)))/2
    
    --Inicialização do Modelo R1
    R1:=0
    tempo_exponencial:=0
    IF iperc=0 THEN
        iperctemp:=10
    ELSE
        iperctemp:=iperc
    ENDIF
    L := 1/(ln(cbup/freq + 1))
    A := 100*(r2Ss+r3SS)/iperctemp - (r2Ss+r3Ss)
    
    -- Inicialização da Resistência de falta e do Modelo de Cassie "Normalizado"
    Rf:=10000
    Rref:= vfalta/ifalta
    g:=1
    rand_assimetria:=1
    
    rand:=0
ENDINIT

EXEC

  ciclo:=false
  semiciclo:=false
  
  -- Verifica se é um novo ciclo ou um novo semiciclo
  IF t>=2/60 THEN --aguarda 2 ciclos (transitórios) 
      IF prevval(tensao)>0 AND tensao<=0 THEN semiciclo:=true ENDIF
      IF prevval(tensao)<0 AND tensao>=0 THEN ciclo:=true semiciclo:=true ENDIF
  ENDIF --aguarda 2 ciclos (transitórios)
  
  
  -- Verifica a ruptura do condutor
  IF t >= ruptt THEN
     rompe:=true
  ENDIF
  -- Verifica o toque do condutor 
  IF t > toucht AND ciclo THEN -- Espera um novo ciclo para iniciar o Build-up
     toca:=true
  ENDIF

  -- Abre a fase afetada
  IF rompe=true THEN
      CH1:=0
  ENDIF

  -- Toque do cabo e intermitência da falta
  IF toca=true AND prevval(toca)=false THEN
      CH2:=1
      req:=true
  ENDIF
  
  IF toca THEN
      IF ciclo=true THEN  -- Conta os ciclos 
          cont_ciclo:=cont_ciclo+1
      ENDIF
      IF CH2=1 AND cont_ciclo=c_on THEN -- Ciclos em que existe arco  
          CH2:=0
          cont_ciclo:=0
      ENDIF
      IF CH2=0 AND cont_ciclo=c_off THEN -- Ciclos em que o arco foi extinto
          CH2:=1
          cont_ciclo:=0
          req:=true

          -- Reiniciando as resistências para aleatorizar o evento na intermitência
          rand := (1.2-0.1)*random() + 0.1
          r2Ss := ((vfalta/sqrt(3))/(rand*ifalta))/2
          r3Ss := ((vfalta/sqrt(3))/(rand*ifalta))/2
          
          -- Iniciando um novo Build-up
          IF iperc=0 THEN
              iperctemp:=10
          ELSE
              iperctemp:=random()*iperc
          ENDIF
          A := 100*(r2Ss+r3Ss)/iperctemp - (r2Ss+r3Ss) 
      ENDIF
  ENDIF
  
  
  -- Sorteia com base no solo a quantidade de ciclos on/off da falta (intermitência)  
  IF req=true THEN
      req:=false
    -------------------------------------------
      --soil molhado
    -------------------------------------------
      IF soil=0 THEN 
            c_on:= 2000 --35% 
            c_off:= 0
        ENDIF 
    
    -------------------------------------------
      --soil seco
    -------------------------------------------
      IF soil=1 THEN 
    
            rand:= random()
    
            IF rand<=0.078 THEN c_on:=2 --35%
            ELSIF (rand>0.0780 AND rand<=0.02280) THEN c_on:=3
            ELSIF (rand>0.0228 AND rand<=0.40600) THEN c_on:=4
            ELSIF (rand>0.4060 AND rand<=0.4800) THEN c_on:=5 
            ELSIF (rand>0.4800 AND rand<=0.5325) THEN c_on:=6
            ELSIF (rand>0.5325 AND rand<=0.5850) THEN c_on:=7
            ELSIF (rand>0.5850 AND rand<=0.6375) THEN c_on:=8
            ELSIF (rand>0.6375 AND rand<=0.6900) THEN c_on:=9
            ELSIF (rand>0.690 AND rand<=0.71500) THEN c_on:=10
            ELSIF (rand>0.715 AND rand<=0.74000) THEN c_on:=11
            ELSIF (rand>0.740 AND rand<=0.79000) THEN c_on:=12 
            ELSIF (rand>0.790 AND rand<=0.86500) THEN c_on:=13
            ELSIF (rand>0.865 AND rand<=0.91500) THEN c_on:=16
            ELSIF (rand>0.915 AND rand<=1.00000) THEN c_on:=20
            ENDIF
         
    --TEMPO DO ARCO OFF 
            rand:= random()
    
            IF rand<=0.11 THEN c_off:=2
            ELSIF (rand>0.11 AND rand<=0.25) THEN c_off:=5
            ELSIF (rand>0.25 AND rand<=0.36) THEN c_off:=6 
            ELSIF (rand>0.36 AND rand<=0.39) THEN c_off:=8
            ELSIF (rand>0.39 AND rand<=0.42) THEN c_off:=9
            ELSIF (rand>0.42 AND rand<=0.45) THEN c_off:=11
            ELSIF (rand>0.45 AND rand<=0.48) THEN c_off:=13
            ELSIF (rand>0.48 AND rand<=0.51) THEN c_off:=14
            ELSIF (rand>0.51 AND rand<=0.54) THEN c_off:=15
            ELSIF (rand>0.54 AND rand<=0.595) THEN c_off:=17
            ELSIF (rand>0.595 AND rand<=0.65) THEN c_off:=20
            ELSIF (rand>0.65 AND rand<=0.68) THEN c_off:=22
            ELSIF (rand>0.68 AND rand<=0.71) THEN c_off:=23
            ELSIF (rand>0.71 AND rand<=0.8) THEN c_off:=24
            ELSIF (rand>0.8 AND rand<=0.83) THEN c_off:=25
            ELSIF (rand>0.83 AND rand<=0.86) THEN c_off:=26
            ELSIF (rand>0.86 AND rand<=0.89) THEN c_off:=28
            ELSIF (rand>0.89 AND rand<=1.000) THEN c_off:=30
            ENDIF
    
        ENDIF --if tipo_soil=1
        
    -------------------------------------------
      --soil arenoso
    -------------------------------------------
      IF soil=2 THEN 
    
            rand:= random()
    
             IF rand<=0.08 THEN c_on:=10  
             ELSIF (rand>0.08 AND rand<=0.16) THEN c_on:=12 
             ELSIF (rand>0.16 AND rand<=0.20) THEN c_on:=15 
             ELSIF (rand>0.02 AND rand<=0.24) THEN c_on:=20
             ELSIF (rand>0.24 AND rand<=0.28) THEN c_on:=40 
             ELSIF (rand>0.28 AND rand<=0.32) THEN c_on:=50 
             ELSIF (rand>0.32 AND rand<=0.36) THEN c_on:=51 
             ELSIF (rand>0.36 AND rand<=0.44) THEN c_on:=60 
             ELSIF (rand>0.44 AND rand<=0.48) THEN c_on:=65 
             ELSIF (rand>0.48 AND rand<=0.52) THEN c_on:=70 
             ELSIF (rand>0.52 AND rand<=0.56) THEN c_on:=90 
             ELSIF (rand>0.56 AND rand<=0.64) THEN c_on:=110 
             ELSIF (rand>0.64 AND rand<=0.68) THEN c_on:=112 
             ELSIF (rand>0.68 AND rand<=0.72) THEN c_on:=114 
             ELSIF (rand>0.72 AND rand<=0.76) THEN c_on:=120 
             ELSIF (rand>0.76 AND rand<=0.80) THEN c_on:=130 
             ELSIF (rand>0.80 AND rand<=0.84) THEN c_on:=140 
             ELSIF (rand>0.84 AND rand<=0.88) THEN c_on:=150 
             ELSIF (rand>0.88 AND rand<=0.92) THEN c_on:=153
             ELSIF (rand>0.92 AND rand<=0.96) THEN c_on:=160  
             ELSIF (rand>0.96 AND rand<=1.00) THEN c_on:=170 
             ENDIF
            
            --TEMPO DO ARCO OFF
            rand:= random()
    
            IF rand<=0.065 THEN c_off:=3
            ELSIF (rand>0.065 AND rand<=0.130) THEN c_off:=12
            ELSIF (rand>0.130 AND rand<=0.195) THEN c_off:=35
            ELSIF (rand>0.195 AND rand<=0.260) THEN c_off:=74
            ELSIF (rand>0.260 AND rand<=0.325) THEN c_off:=85 
            ELSIF (rand>0.325 AND rand<=0.390) THEN c_off:=100 
            ELSIF (rand>0.390 AND rand<=0.580) THEN c_off:=103
            ELSIF (rand>0.580 AND rand<=0.720) THEN c_off:=112
            ELSIF (rand>0.720 AND rand<=0.790) THEN c_off:=180
            ELSIF (rand>0.790 AND rand<=0.860) THEN c_off:=250
            ELSIF (rand>0.860 AND rand<=0.930) THEN c_off:=273
            ELSIF (rand>0.930 AND rand<=1.000) THEN c_off:=310
            ENDIF
    
        ENDIF --if tipo_soil=2
  ENDIF
  
  
  -- Calcula os valores da resistência de falta de cada modelo 
  IF CH2=1 THEN
  
      -- Modelo R1 (Build-up)
      IF tempo_exponencial >= cbup/freq THEN
          R1:=0
      ELSE
          IF ciclo=true THEN
              tempo_exponencial:= tempo_exponencial + 1/freq
              R1 := A * (1/ln(tempo_exponencial + 1) - L)/(1/ln(1/60 + 1) - L)
          ENDIF
      ENDIF
      
      -- Modelo R2 (Assimetria e Spike)
      IF semiciclo THEN -- A assimetria e o Spike é para novos semiciclos 
          rand:=random()
          IF rand>=0 AND rand<(1-(Ipasy+IpSpike)/100) THEN
              R2:=r2Ss
              rand_assimetria:=1
           ELSIF rand>=(1-(Ipasy+IpSpike)/100) AND rand<(1-IpSpike/100) THEN
              R2:=r2Ss
              -- Sorteria um número aleatório dentro de um intervalo (Eq. da reta)
              rand_assimetria := ((1+Iasy/100)-(1-Iasy/100))*random() + (1-Iasy/
100) 
           ELSE
              rand_assimetria:=1
              R2 := randomizar*(r2Ss - random()*(r2Ss - r2Spike)) + (1-
randomizar)*r2Spike
          ENDIF                         
      ENDIF
      
      
      -- Modelo R3 (Modulação)
      IF prevval(CH2)=0 THEN -- Quando é um novo arco
          -- Sorteia o número de ciclos do Shoulder
          num_cic:=round(mincy + random()*(maxcy-mincy))
      ENDIF
      IF ciclo THEN -- A modulação acontece para novos ciclos
          cont_cic:= cont_cic+1
      ENDIF
      IF cont_cic=num_cic THEN
          cont_cic:=0
          -- Sorteia o número de ciclos do Shoulder
          num_cic:=round(mincy + random()*(maxcy-mincy))
          rand:=random()
          IF rand>=0 AND rand<1-(pModPos+pModNeg)/100 THEN
              R3_lim:=R3Ss
          ELSIF rand>=1-(pModPos+pModNeg)/100 AND rand<1-pModNeg/100 THEN
              --R3_lim := randomizar*(r3Ss-random()*(r3Ss-r3ModPos))+(1-randomizar)*r3ModPos
              R3_lim := randomizar*(random()*(r3ModPos))+(1-randomizar)*r3ModPos
          ELSE
              --R3_lim := randomizar*(r3Ss+random()*(r3ModNeg - r3Ss))+(1-randomizar)*r3ModNeg
              R3_lim := randomizar*(random()*(r3ModNeg))+(1-randomizar)*r3ModNeg
          ENDIF
          R3_decai_random:= (1.2-0.1)*random() + 0.1
      ENDIF
      
      -- Faz a variação da modulação ser suave
      IF R3 <> R3_lim THEN
          R3 := R3 + (R3_lim - R3)/(R3_decai_random*decaimento) -- A suavidade pode ser ajustada
      ENDIF

      -- Calcula a resistência equivalente de cada característica
      Rref := R1 + R2 + R3
      
      -- Modelo Cassie "Normalizado"
      g:=exp( rand_assimetria*(1/(vfalta/sqrt(3))) * (abs(tensao) + 
abs(prevval(tensao)))/2 - 1 )
      
      -- Modula a resistência de falta de acordo com as características do evento e do modelo de Cassie
      Rf:=Rref*(1/g)
  ELSE
      Rf:=1000000
      tempo_exponencial:=0
  ENDIF

ENDEXEC
ENDMODEL
USE UI2PQ3 AS UI2PQ3
INPUT
  V[1]:= MM0001
  V[2]:= MM0002
  V[3]:= MM0003
  I[1]:= MM0004
  I[2]:= MM0005
  I[3]:= MM0006
DATA
  FREQ:=      60.
  SampleFreq:=    1200.
  ScaleV:=       1.
  ScaleI:=       1.
  Algorithm:=      0.0
OUTPUT
  PGD   :=P
  QGD   :=Q
ENDUSE
USE PLLDQ AS PLLDQ
INPUT
  u[1]:= MM0001
  u[2]:= MM0002
  u[3]:= MM0003
DATA
  theta0:=        0.0
  f0:=        60.
  Gain:=      22.85
OUTPUT
  FREQGS:=FREQ
ENDUSE
USE WRITEPROBEI AS M3
INPUT
  V[1]:= MM0007
  V[2]:= MM0008
  V[3]:= MM0009
  I[1]:= MM0004
  I[2]:= MM0005
  I[3]:= MM0006
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=       3.
ENDUSE
USE WRITEPROBEV AS M4
INPUT
  V[1]:= MM0013
  V[2]:= MM0014
  V[3]:= MM0015
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=       4.
ENDUSE
USE WRITEPROBEV AS M5
INPUT
  V[1]:= MM0016
  V[2]:= MM0017
  V[3]:= MM0018
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=       5.
ENDUSE
USE WRITEPROBEV AS M6
INPUT
  V[1]:= MM0019
  V[2]:= MM0020
  V[3]:= MM0021
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=       6.
ENDUSE
USE WRITEPROBEV AS M7
INPUT
  V[1]:= MM0022
  V[2]:= MM0023
  V[3]:= MM0024
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=       7.
ENDUSE
USE WRITEPROBEV AS M8
INPUT
  V[1]:= MM0025
  V[2]:= MM0026
  V[3]:= MM0027
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=       8.
ENDUSE
USE WRITEPROBEV AS M9
INPUT
  V[1]:= MM0028
  V[2]:= MM0029
  V[3]:= MM0030
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=       9.
ENDUSE
USE WRITEPROBEV AS M10
INPUT
  V[1]:= MM0031
  V[2]:= MM0032
  V[3]:= MM0033
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      10.
ENDUSE
USE WRITEPROBEV AS M11
INPUT
  V[1]:= MM0034
DATA
  N:=       1.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      11.
ENDUSE
USE WRITEPROBEV AS M12
INPUT
  V[1]:= MM0035
  V[2]:= MM0036
  V[3]:= MM0037
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      12.
ENDUSE
USE WRITEPROBEV AS M13
INPUT
  V[1]:= MM0038
DATA
  N:=       1.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      13.
ENDUSE
USE WRITEPROBEV AS M14
INPUT
  V[1]:= MM0039
  V[2]:= MM0040
  V[3]:= MM0041
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      14.
ENDUSE
USE WRITEPROBEV AS M15
INPUT
  V[1]:= MM0042
  V[2]:= MM0043
  V[3]:= MM0044
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      15.
ENDUSE
USE WRITEPROBEV AS M16
INPUT
  V[1]:= MM0045
  V[2]:= MM0046
  V[3]:= MM0047
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      16.
ENDUSE
USE WRITEPROBEV AS M17
INPUT
  V[1]:= MM0048
  V[2]:= MM0049
  V[3]:= MM0050
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      17.
ENDUSE
USE WRITEPROBEV AS M18
INPUT
  V[1]:= MM0051
  V[2]:= MM0052
  V[3]:= MM0053
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      18.
ENDUSE
USE WRITEPROBEV AS M19
INPUT
  V[1]:= MM0054
  V[2]:= MM0055
  V[3]:= MM0056
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      19.
ENDUSE
USE WRITEPROBEV AS M20
INPUT
  V[1]:= MM0057
DATA
  N:=       1.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      20.
ENDUSE
USE WRITEPROBEV AS M21
INPUT
  V[1]:= MM0058
  V[2]:= MM0059
  V[3]:= MM0060
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      21.
ENDUSE
USE WRITEPROBEV AS M22
INPUT
  V[1]:= MM0061
  V[2]:= MM0062
  V[3]:= MM0063
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      22.
ENDUSE
USE WRITEPROBEV AS M23
INPUT
  V[1]:= MM0064
  V[2]:= MM0065
  V[3]:= MM0066
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      23.
ENDUSE
USE WRITEPROBEV AS M24
INPUT
  V[1]:= MM0067
  V[2]:= MM0068
  V[3]:= MM0069
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      24.
ENDUSE
USE WRITEPROBEV AS M25
INPUT
  V[1]:= MM0070
  V[2]:= MM0071
  V[3]:= MM0072
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      25.
ENDUSE
USE WRITEPROBEV AS M26
INPUT
  V[1]:= MM0073
  V[2]:= MM0074
  V[3]:= MM0075
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      26.
ENDUSE
USE WRITEPROBEV AS M27
INPUT
  V[1]:= MM0076
  V[2]:= MM0077
  V[3]:= MM0078
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      27.
ENDUSE
USE WRITEPROBEV AS M28
INPUT
  V[1]:= MM0079
  V[2]:= MM0080
  V[3]:= MM0081
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      28.
ENDUSE
USE WRITEPROBEV AS M29
INPUT
  V[1]:= MM0082
  V[2]:= MM0083
  V[3]:= MM0084
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      29.
ENDUSE
USE WRITEPROBEV AS M30
INPUT
  V[1]:= MM0085
DATA
  N:=       1.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      30.
ENDUSE
USE WRITEPROBEV AS M31
INPUT
  V[1]:= MM0086
  V[2]:= MM0087
  V[3]:= MM0088
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      31.
ENDUSE
USE WRITEPROBEV AS M32
INPUT
  V[1]:= MM0089
  V[2]:= MM0090
  V[3]:= MM0091
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      32.
ENDUSE
USE WRITEPROBEV AS M33
INPUT
  V[1]:= MM0092
  V[2]:= MM0093
  V[3]:= MM0094
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      33.
ENDUSE
USE WRITEPROBEV AS M34
INPUT
  V[1]:= MM0095
  V[2]:= MM0096
  V[3]:= MM0097
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      34.
ENDUSE
USE WRITEPROBEV AS M35
INPUT
  V[1]:= MM0098
  V[2]:= MM0099
  V[3]:= MM0100
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      35.
ENDUSE
USE WRITEPROBEV AS M36
INPUT
  V[1]:= MM0101
DATA
  N:=       1.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      36.
ENDUSE
USE WRITEPROBEV AS M37
INPUT
  V[1]:= MM0102
DATA
  N:=       1.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      37.
ENDUSE
USE WRITEPROBEI AS M38
INPUT
  V[1]:= MM0103
  V[2]:= MM0104
  V[3]:= MM0105
  I[1]:= MM0106
  I[2]:= MM0107
  I[3]:= MM0108
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      38.
ENDUSE
USE PVCONTROLMED AS M102
INPUT
  volt[1]:= MM0109
  volt[2]:= MM0110
  volt[3]:= MM0111
  curr[1]:= MM0112
  curr[2]:= MM0113
  curr[3]:= MM0114
DATA
  S:=     0.09
  Vrms:=     4.16
  Pref:=    0.995
  Qref:=   0.0995
  Freq0:=      60.
  swfreq:=    3840.
  Kpe:=      0.1
  Kie:=      50.
  Kpi:=      20.
  Kii:=      50.
  Lf:=     21.1
  theta0:=      0.0
  TPV:=      0.0
OUTPUT
  X0062A:=Vref[1]
  X0062B:=Vref[2]
  X0062C:=Vref[3]
ENDUSE
USE WRITEPROBEV AS M40
INPUT
  V[1]:= MM0115
  V[2]:= MM0116
  V[3]:= MM0117
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      40.
ENDUSE
USE BESSCONTROL AS M103
INPUT
  volt[1]:= MM0118
  volt[2]:= MM0119
  volt[3]:= MM0120
  curr[1]:= MM0121
  curr[2]:= MM0122
  curr[3]:= MM0123
DATA
  S:=     0.09
  Vrms:=     4.16
  Vset:=       1.
  Fset:=       1.
  Freq0:=      60.
  swfreq:=    3840.
  Kpe:=      0.1
  Kie:=      20.
  Kpi:=      20.
  Kii:=     100.
  Lf:=     21.1
  theta0:=      0.0
  TPV:=      0.0
OUTPUT
  X0065A:=Vref[1]
  X0065B:=Vref[2]
  X0065C:=Vref[3]
ENDUSE
USE WRITEPROBEV AS M42
INPUT
  V[1]:= MM0124
DATA
  N:=       1.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      42.
ENDUSE
USE WRITEPROBEI AS M43
INPUT
  V[1]:= MM0125
  I[1]:= MM0126
DATA
  N:=       1.
  FREQ:=      60.
  TIME:=       1.
  SampleFreq:=     480.
  IDX:=      43.
ENDUSE
USE WRITEPROBEV AS M44
INPUT
  V[1]:= MM0127
  V[2]:= MM0128
  V[3]:= MM0129
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      44.
ENDUSE
USE WRITEPROBEV AS M45
INPUT
  V[1]:= MM0130
  V[2]:= MM0131
  V[3]:= MM0132
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      45.
ENDUSE
USE WRITEPROBEI AS M46
INPUT
  V[1]:= MM0133
  V[2]:= MM0134
  V[3]:= MM0135
  I[1]:= MM0136
  I[2]:= MM0137
  I[3]:= MM0138
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      46.
ENDUSE
USE WRITEPROBEI AS M47
INPUT
  V[1]:= MM0139
  V[2]:= MM0140
  V[3]:= MM0141
  I[1]:= MM0142
  I[2]:= MM0143
  I[3]:= MM0144
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      47.
ENDUSE
USE WRITEPROBEI AS M48
INPUT
  V[1]:= MM0145
  V[2]:= MM0146
  V[3]:= MM0147
  I[1]:= MM0148
  I[2]:= MM0149
  I[3]:= MM0150
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      48.
ENDUSE
USE PVCONTROLMED AS M102
INPUT
  volt[1]:= MM0151
  volt[2]:= MM0152
  volt[3]:= MM0153
  curr[1]:= MM0154
  curr[2]:= MM0155
  curr[3]:= MM0156
DATA
  S:=     0.09
  Vrms:=     4.16
  Pref:=    0.995
  Qref:=   0.0995
  Freq0:=      60.
  swfreq:=    3840.
  Kpe:=      0.1
  Kie:=      50.
  Kpi:=      20.
  Kii:=      50.
  Lf:=     21.1
  theta0:=      0.0
  TPV:=      0.0
OUTPUT
  X0069A:=Vref[1]
  X0069B:=Vref[2]
  X0069C:=Vref[3]
ENDUSE
USE WRITEPROBEV AS M50
INPUT
  V[1]:= MM0157
  V[2]:= MM0158
  V[3]:= MM0159
DATA
  N:=       3.
  FREQ:=      60.
  TIME:=       2.
  SampleFreq:=     480.
  IDX:=      50.
ENDUSE
USE BESSCONTROL AS M103
INPUT
  volt[1]:= MM0160
  volt[2]:= MM0161
  volt[3]:= MM0162
  curr[1]:= MM0163
  curr[2]:= MM0164
  curr[3]:= MM0165
DATA
  S:=     0.09
  Vrms:=     4.16
  Vset:=       1.
  Fset:=       1.
  Freq0:=      60.
  swfreq:=    3840.
  Kpe:=      0.1
  Kie:=      20.
  Kpi:=      20.
  Kii:=     100.
  Lf:=     21.1
  theta0:=      0.0
  TPV:=      0.0
OUTPUT
  X0072A:=Vref[1]
  X0072B:=Vref[2]
  X0072C:=Vref[3]
ENDUSE
USE HIFMODEL AS DEFAULT
INPUT
  tensao:= MM0166
DATA
  ruptt:=      1.5
  toucht:=     2.78
  vfalta:=   24900.
  ifalta:=       5.
  soil:=      0.0
  iperc:=       1.
  cbup:=      50.
  freq:=      60.
  Iasy:=       5.
  Ipasy:=      10.
  ISpike:=      60.
  IpSpike:=       1.
  ModPos:=     300.
  ModNeg:=      10.
  mincy:=       2.
  maxcy:=       8.
  pModPos:=      80.
  pModNeg:=      10.
  decaimento:=     500.
  randomizar:=       1.
OUTPUT
  SW1   :=CH1
  SW2   :=CH2
  RF    :=Rf
ENDUSE
USE PVCONTROLMED AS M100
INPUT
  volt[1]:= MM0167
  volt[2]:= MM0168
  volt[3]:= MM0169
  curr[1]:= MM0170
  curr[2]:= MM0171
  curr[3]:= MM0172
DATA
  S:=     0.09
  Vrms:=     4.16
  Pref:=    0.995
  Qref:=   0.0995
  Freq0:=      60.
  swfreq:=    3840.
  Kpe:=      0.1
  Kie:=      50.
  Kpi:=      20.
  Kii:=      50.
  Lf:=     21.1
  theta0:=      0.0
  TPV:=      0.0
OUTPUT
  X0054A:=Vref[1]
  X0054B:=Vref[2]
  X0054C:=Vref[3]
ENDUSE
USE BESSCONTROL AS M101
INPUT
  volt[1]:= MM0173
  volt[2]:= MM0174
  volt[3]:= MM0175
  curr[1]:= MM0176
  curr[2]:= MM0177
  curr[3]:= MM0178
DATA
  S:=     0.09
  Vrms:=     4.16
  Vset:=       1.
  Fset:=       1.
  Freq0:=      60.
  swfreq:=    3840.
  Kpe:=      0.1
  Kie:=      20.
  Kpi:=      20.
  Kii:=     100.
  Lf:=     21.1
  theta0:=      0.0
  TPV:=      0.0
OUTPUT
  X0057A:=Vref[1]
  X0057B:=Vref[2]
  X0057C:=Vref[3]
ENDUSE
RECORD
  M102.P AS Pipv2
  M102.Q AS Qipv2
  M102.UDF AS Vpvpv2
  M102.freq AS fpvpv2
  M103.P AS Pbat2
  M103.Q AS Qbat2
  M103.Vmedf AS Vbat2
  M103.freqf AS fbat2
  M103.Sva AS Sbat2
  M102.P AS Pipv2
  M102.Q AS Qipv2
  M102.UDF AS Vpvpv2
  M102.freq AS fpvpv2
  M103.P AS Pbat2
  M103.Q AS Qbat2
  M103.Vmedf AS Vbat2
  M103.freqf AS fbat2
  M103.Sva AS Sbat2
  DEFAULT.Rf AS Rf
  M100.P AS Pipv1
  M100.Q AS Qipv1
  M100.UDF AS Vpvpv1
  M100.freq AS fpvpv1
  M101.P AS Pbat1
  M101.Q AS Qbat1
  M101.Vmedf AS Vbat1
  M101.freqf AS fbat1
  M101.Sva AS Sbat1
  PGD    AS PGD   
  QGD    AS QGD   
  FREQGS AS FREQGS
ENDMODELS
C        1         2         3         4         5         6         7         8
C 345678901234567890123456789012345678901234567890123456789012345678901234567890
/BRANCH
C < n 1>< n 2><ref1><ref2><       R      ><      L       ><      C       ><   >
C < n 1>< n 2><ref1><ref2><     R    ><    A     ><    B     ><  Lenght  ><><>0
$VINTAGE,1
C Configuration 300
1 M02FA X0024A                 .2190066728     .2185969607     .8740276969
2 M02FB X0024B                 .0344205621      .094676715    -.2508714118
                               .2168769081     .2222996613    .83518387875
3 M02FC X0024C                 .0348956594     .0821601949    -.1628950979
                              .03384712335    .07521380835    -.1017704819
                              .21779414645     .2206940328    .80079600925
C indutancias
  CD01A                                               1.E9                     0
  CD01B                                             13778.                     0
  CD01C                                             14762.                     0
  CD19A                               1.E9                                     0
  CD19B                              8986.                                     0
  CD19C                               1.E9                                     0
C Configuration 300
1 X0024AN03IA                  .2190066728     .2185969607     .8740276969
2 X0024BN03IB                  .0344205621      .094676715    -.2508714118
                               .2168769081     .2222996613    .83518387875
3 X0024CN03IC                  .0348956594     .0821601949    -.1628950979
                              .03384712335    .07521380835    -.1017704819
                              .21779414645     .2206940328    .80079600925
C Configuration 300
1 M03FA N04IA                 8.1602725264    8.1450064966    32.566606812
2 M03FB N04IB                 1.2825233298      3.52769067   -9.3475649084
                              8.0809166778    8.2829705394    31.119271268
3 M03FC N04IC                 1.3002256372    3.0613203362   -6.0695337502
                              1.2611567823    2.8024953123   -3.7920071422
                              8.1150933301    8.2231442064    29.837966077
  CD03                                              12157.                     0
C Configuration 300
1 M04FA N05IA                   9.49458096      9.47681874     37.89166158
2 M04FB N05IB                   1.49223222        4.104513    -10.87601076
                                9.40224942      9.63734166     36.20766825
3 M04FC N05IC                   1.51282908      3.56188518     -7.06197978
                                1.46737197      3.26073897     -4.41204858
                                9.44201439      9.56773296     34.71685335
C Configuration 303
1 X0025BN09I                  1.5387071593    .81648487616    .81648487616
C Configuration 303
1 P1B   X0025B                1.5387071593    .81648487616    .81648487616
C Configuration 300
1 M05FA N06IA                 7.5273004624    7.5132185806     30.04049604
2 M05FB N06IB                 1.1830411818      3.25405647   -8.6224975244
                              7.4541000498    7.6404810954    28.705426718
3 M05FC N06IC                 1.1993703652    2.8238613242   -5.5987350982
                              1.1633319843    2.5851127143   -3.4978705702
                              7.4856257041    7.5852953424    27.523509187
C Configuration 301
1 X0026AN07IA                .003655402392   .002673367272   .009698559216
2 X0026BN07IB                .000440731656   .001220108304  -.002720528976
                             .003628317864   .002704807392    .00929097456
3 X0026CN07IC                 .00044679108   .001077870336  -.001780729992
                             .000433346352   .000992072184  -.001127113824
                             .003640061808    .00269117064   .008930926512
C Configuration 301
1 M07FA N08IA                 .11331747415   .082874385432     .3006553357
2 M07FB N08IB                .013662681336   .037823357424  -.084336398256
                              .11247785378   .083849029152    .28802021136
3 M07FC N08IC                 .01385052348   .033413980416  -.055202629752
                             .013433736912   .030754237704  -.034940528544
                              .11284191605    .08342628984    .27685872187
C Configuration 301
1 M08FA X0030A                 1.866078124     1.364750484     4.951101752
2 M08FB X0030B                  .224992932      .622863688    -1.388826472
                               1.852251508     1.380800624      4.74303032
3 M08FC X0030C                   .22808626      .550251392     -.909060324
                                .221222744      .506451548     -.575390128
                               1.858246776      1.37383908     4.559226264
C Configuration 303
1 P3B   X0028A                 .5911949036     .3137060192    .89225136595
  CD06                               5167.                                     0
C Configuration 303
1 X0028AN13I                   .5911949036     .3137060192    .89225136595
  CD08A                             29524.                                     0
  CD08B                               1.E9                                     0
  CD08C                               1.E9                                     0
  CD07A                               1.E9                                     0
  CD07B                               1.E9                                     0
  CD07C                             51668.                                     0
  CD07A                                               1.E9                     0
  CD07B                                               1.E9                     0
  CD07C                                            103335.                     0
C Configuration 301
1 X0030AN11IA                  1.866078124     1.364750484     4.951101752
2 X0030BN11IB                   .224992932      .622863688    -1.388826472
                               1.852251508     1.380800624      4.74303032
3 X0030CN11IC                    .22808626      .550251392     -.909060324
                                .221222744      .506451548     -.575390128
                               1.858246776      1.37383908     4.559226264
C Configuration 301
1 X0033AN14IA                 .15353169758    .11228493378    .40735221484
2 X0033BN14IB                 .01851130794    .05124614996   -.11426578724
                              .15239411186    .11360546008     .3902331244
3 X0033CN14IC                  .0187658117    .04527196864   -.07479299658
                              .01820111548    .04166833366   -.04734025976
                              .15288737292     .1130326986    .37511063388
C Configuration 301
1 M11FA X0033A                .15353169758    .11228493378    .40735221484
2 M11FB X0033B                .01851130794    .05124614996   -.11426578724
                              .15239411186    .11360546008     .3902331244
3 M11FC X0033C                 .0187658117    .04527196864   -.07479299658
                              .01820111548    .04166833366   -.04734025976
                              .15288737292     .1130326986    .37511063388
  CD08A                                             68890.                     0
  CD08B                                               1.E9                     0
  CD08C                                               1.E9                     0
  CD05A CD05B                         1.E9                                     0
  CD05B CD05C                      124002.                                     0
  CD05C CD05A                         1.E9                                     0
  CD05A CD05B                                         1.E9                     0
  CD05B CD05C                                      310005.                     0
  CD05C CD05A                                         1.E9                     0
C Configuration 303
1 P4B   X0029A                 6.185062468     3.281982496    9.3347056985
C Configuration 301
1 M14FA X0034A                3.7358740129    2.7322199439    9.9120675242
2 M14FB X0034B                 .4504341147    1.2469682998   -2.7804198862
                              3.7081932343    2.7643522004     9.495510122
3 M14FC X0034C                 .4566269335    1.1015990432   -1.8199317579
                               .4428862274    1.0139120933   -1.1519265988
                              3.7201957146     2.750415243    9.1275358194
C Configuration 301
1 X0034AN16IA                 3.7358740129    2.7322199439    9.9120675242
2 X0034BN16IB                  .4504341147    1.2469682998   -2.7804198862
                              3.7081932343    2.7643522004     9.495510122
3 X0034CN16IC                  .4566269335    1.1015990432   -1.8199317579
                               .4428862274    1.0139120933   -1.1519265988
                              3.7201957146     2.750415243    9.1275358194
  CD09                              51668.                                     0
C Configuration 301
1 M16FA N17IA                  .1900857215     .1390186065      .504337807
2 M16FB N17IB                  .0229186245      .063447233     -.141471077
                               .1886772905      .140653534       .48314287
3 M16FC N17IC                  .0232337225      .056050672    -.0926002965
                                .022534579     .0515890555     -.058611398
                                .189287991      .139944405      .464419899
C Configuration 301
1 N19IA M17FA                 13.463106054     9.846201114    35.720480892
2 N19IB M17FB                  1.623245922     4.493745348   -10.019901012
                              13.363351818     9.961997304     34.21931772
3 N19IC M17FC                   1.64556321     3.969872832    -6.558554754
                               1.596045324     3.653872158    -4.151240088
                              13.406605596      9.91177218    32.893235244
  CP06A CP06B                       62001.                                     0
  CP06B CP06C                       62001.                                     0
  CP06C CP06A                       24800.                                     0
C Configuration 303
1 XX0031P6A                   .42948391864    .22789724608    .64819167203
  CD11                             103335.                                     0
C Configuration 301
1 N20IA X0035A               .003655402392   .002673367272   .009698559216
2 N20IB X0035B               .000440731656   .001220108304  -.002720528976
                             .003628317864   .002704807392    .00929097456
3 N20IC X0035C                .00044679108   .001077870336  -.001780729992
                             .000433346352   .000992072184  -.001127113824
                             .003640061808    .00269117064   .008930926512
C Configuration 300
1 SUBA  N02IA                 .65322384736    .65200181284    2.6069330563
2 SUBB  N02IB                 .10266505452      .282389058   -.74826573416
                              .64687146972    .66304573356    2.4910749045
3 SUBC  N02IC                 .10408211128    .24505645388   -.48586173748
                              .10095467802    .22433770002   -.30354739828
                              .64960728574    .65825667936    2.3885073611
C Configuration 300
1 M33FA N34IA                 2.6736839664    2.6686821066    10.670331682
2 M33FB N34IB                  .4202141598      1.15583517   -3.0626960484
                              2.6476833078    2.7138855294    10.196117392
3 M33FC N34IC                  .4260142572    1.0030306062   -1.9886609202
                               .4132134873     .9182275173   -1.2424375122
                              2.6588811651    2.6942836464    9.7763023515
$VINTAGE,0
$VINTAGE,0
C ----------------------------------------------------------------------
C Nonlinear core representation
C ----------------------------------------------------------------------
  I0076AT0001A                  2.77E5
  I0076AT0001A            2.26E6                                               0
  I0076BT0001B                  2.77E5
  I0076BT0001B            2.26E6                                               0
  I0076CT0001C                  2.77E5
  I0076CT0001C            2.26E6                                               0
  I0076BIX0077                  2.41E5
  I0076BIX0077            1.13E6                                               0
  I0076CIX0077                  2.41E5
  I0076CIX0077            1.13E6                                               0
  I0076AIX0077             1.E-6
        IX0077             1.E-6
  T0001AI0076B               0.06.6667
  T0001BI0076C               0.06.6667
  T0001C                     0.06.6667
  I0076A                    1.E7
  I0076B                    1.E7
  I0076C                    1.E7
C ----------------------------------------------------------------------
C [R] matrix
C ----------------------------------------------------------------------
$VINTAGE, 1,
  TRAF2ATRAF2X                    11.78019
  TRAF2BTRAF2Y                    11.78019
  TRAF2CTRAF2Z                    11.78019
  N33IA N33IX                    0.3288064
  N33IB N33IY                    0.3288064
  N33IC N33IZ                    0.3288064
C ----------------------------------------------------------------------
C [A] matrix
C ----------------------------------------------------------------------
  USE AR
01TRAF2X                      22.354425879             0.0
02N33IX                      -44.601378557             0.0
                              266.96498223             0.0
03I0076AT0001A               -14.902950586             0.0
                                       0.0             0.0
                              14.902950586             0.0
04TRAF2Y                               0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                              22.354425879             0.0
05N33IY                                0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                             -44.601378557             0.0
                              266.96498223             0.0
06I0076BT0001B                         0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                             -14.902950586             0.0
                                       0.0             0.0
                              14.902950586             0.0
07TRAF2Z                               0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                              22.354425879             0.0
08N33IZ                                0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                             -44.601378557             0.0
                              266.96498223             0.0
09I0076CT0001C                         0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                             -14.902950586             0.0
                                       0.0             0.0
                              14.902950586             0.0
  USE RL
C ----------------------------------------------------------------------
C [C] matrix
C ----------------------------------------------------------------------
$UNITS, 0, 0
C First half at the start of the windings
01TRAF2A                              1.E8             0.0   .003676441589
02N33IA                                0.0             0.0 -.0015005105443
                                      1.E8             0.0  .0050017018143
03TRAF2B                               0.0             0.0                
                                       0.0             0.0                
                                      1.E8             0.0   .003676441589
04N33IB                                0.0             0.0                
                                       0.0             0.0                
                                       0.0             0.0 -.0015005105443
                                      1.E8             0.0  .0050017018143
05TRAF2C                               0.0             0.0                
                                       0.0             0.0                
                                       0.0             0.0                
                                       0.0             0.0                
                                      1.E8             0.0   .003676441589
06N33IC                                0.0             0.0                
                                       0.0             0.0                
                                       0.0             0.0                
                                       0.0             0.0                
                                       0.0             0.0 -.0015005105443
                                      1.E8             0.0  .0050017018143
C Second half at the end of the windings
01TRAF2A                              1.E8             0.0  .0018382207945
02N33IA                                0.0             0.0-.00075025527214
                                      1.E8             0.0  .0050017018143
03TRAF2B                               0.0             0.0                
                                       0.0             0.0                
                                      1.E8             0.0   .003676441589
04N33IB                                0.0             0.0                
                                       0.0             0.0                
                                       0.0             0.0 -.0015005105443
                                      1.E8             0.0  .0050017018143
05TRAF2C                               0.0             0.0                
                                       0.0             0.0                
                                       0.0             0.0                
                                       0.0             0.0                
                                      1.E8             0.0   .003676441589
06N33IC                                0.0             0.0                
                                       0.0             0.0                
                                       0.0             0.0                
                                       0.0             0.0                
                                       0.0             0.0 -.0015005105443
                                      1.E8             0.0  .0050017018143
$UNITS, -1, -1
$VINTAGE, 0,
$VINTAGE,1
C Configuration 301
1 X0036AM20FA                 .89557358604    .65497498164    2.3761470079
2 X0036BM20FB                 .10797925572    .29892653448   -.66652959912
                              .88893787668    .66267781104    2.2762887672
3 X0036CM20FC                  .1094638146    .26407823232   -.43627884804
                              .10616985624    .24305768508   -.27614288688
                              .89181514296     .6593368068    2.1880769954
  CP05A CP05B                                         231.                     0
  CP05B CP05C                                         231.                     0
  CP05C CP05A                                         231.                     0
C Configuration 301
1 N21IA X0036A                .89557358604    .65497498164    2.3761470079
2 N21IB X0036B                .10797925572    .29892653448   -.66652959912
                              .88893787668    .66267781104    2.2762887672
3 N21IC X0036C                 .1094638146    .26407823232   -.43627884804
                              .10616985624    .24305768508   -.27614288688
                              .89181514296     .6593368068    2.1880769954
C Configuration 301
1 M21FA X0027A                1.0655473987    .77928480561    2.8271236476
2 M21FB X0027B                .12847298853    .35566077002   -.79303241138
                              1.0576522766    .78844957996    2.7083129878
3 M21FC X0027C                .13023930665    .31419849568   -.51908162421
                              .12632017726    .28918839067   -.32855294012
                              1.0610756285     .7844744757    2.6033592181
  CD10A CD10B                       88573.                                     0
  CD10B CD10C                      310005.                                     0
  CD10C CD10A                      103335.                                     0
  CD15A CD15B                       34445.                                     0
  CD15B CD15C                       28182.                                     0
  CD15C CD15A                         1.E9                                     0
  CD15A CD15B                                       68890.                     0
  CD15B CD15C                                       56365.                     0
  CD15C CD15A                                         1.E9                     0
  CD16                               7381.                                     0
C Configuration 301
1 X0027AN22IA                 1.0655473987    .77928480561    2.8271236476
2 X0027BN22IB                 .12847298853    .35566077002   -.79303241138
                              1.0576522766    .78844957996    2.7083129878
3 X0027CN22IC                 .13023930665    .31419849568   -.51908162421
                              .12632017726    .28918839067   -.32855294012
                              1.0610756285     .7844744757    2.6033592181
  CD12A CD12B                      155003.                                     0
  CD12B CD12C                       41334.                                     0
  CD12C CD12A                       47693.                                     0
C Configuration 301
1 N25IA P7A                   .10235126698   .074854283616    .27155965805
2 N25IB P7B                  .012340486368   .034163032512  -.076174811328
                              .10159290019   .075734606976    .26014728768
3 N25IC P7C                   .01251015024   .030180369408  -.049860439776
                             .012133697856   .027778021152  -.031559187072
                              .10192173062    .07535277792    .25006594234
C Configuration 301
1 X0037AM25FA                 .24673966146    .18045229086    .65465274708
2 X0037BM25FB                 .02974938678    .08235731052   -.18363570588
                              .24491145582    .18257449896     .6271407828
3 X0037CM25FC                  .0301583979    .07275624768   -.12019927446
                              .02925087876    .06696487242   -.07608018312
                              .24570417204     .1816540182    .60283753956
C Configuration 301
1 N26IA X0037A                .24673966146    .18045229086    .65465274708
2 N26IB X0037B                .02974938678    .08235731052   -.18363570588
                              .24491145582    .18257449896     .6271407828
3 N26IC X0037C                 .0301583979    .07275624768   -.12019927446
                              .02925087876    .06696487242   -.07608018312
                              .24570417204     .1816540182    .60283753956
C Configuration 301
1 X0039AM26FA                 .66528803246    .48655635186    1.7651505051
2 X0039BM26FB                 .08021373978    .22206131252   -.49513984388
                              .66035861282    .49227849496    1.6909695628
3 X0039CM26FC                  .0813165629    .19617381568   -.32409519546
                              .07886960476    .18055843942   -.20513619512
                              .66249602604     .4897965882    1.6254403456
  CD18A                                               1.E9                     0
  CD18B                                             17223.                     0
  CD18C                                             18788.                     0
  CP03A                              1531.                                     0
  CP03B                              1531.                                     0
  CP03C                              1531.                                     0
  CAP2A                                                       1.8111832524     0
  CAP2B                                                       1.8178942858     0
  CAP2C                                                       1.8111832524     0
C Configuration 301
1 N29IA X0039A                .66528803246    .48655635186    1.7651505051
2 N29IB X0039B                .08021373978    .22206131252   -.49513984388
                              .66035861282    .49227849496    1.6909695628
3 N29IC X0039C                 .0813165629    .19617381568   -.32409519546
                              .07886960476    .18055843942   -.20513619512
                              .66249602604     .4897965882    1.6254403456
C Configuration 301
1 X0040AM29FA                .096868163388   .070844232708    .25701181922
2 X0040BM29FB                .011679388884   .032332870056  -.072094017864
                             .096150423396   .071677395888    .24621082584
3 X0040CM29FC                 .01183996362   .028563563904  -.047189344788
                             .011483678328   .026289912876  -.029868516336
                             .096461637912    .07131602196    .23666955257
  CP04A CP04B                                       38751.                     0
  CP04B CP04C                                       38751.                     0
  CP04C CP04A                                       38751.                     0
C Configuration 301
1 N32IA X0040A               .096868163388   .070844232708    .25701181922
2 N32IB X0040B               .011679388884   .032332870056  -.072094017864
                             .096150423396   .071677395888    .24621082584
3 N32IC X0040C                .01183996362   .028563563904  -.047189344788
                             .011483678328   .026289912876  -.029868516336
                             .096461637912    .07131602196    .23666955257
C Configuration 301
1 M22FA X0041A                .36919804015    .27001184865     .9795608447
2 M22FB X0041B                .04451418645     .1232317393    -.2747752117
                              .36646248505     .2731873214      .938394527
3 M22FC X0041C                .04512619225     .1088656112   -.17985489765
                               .0437682659    .10019994155    -.1138392358
                               .3676486311     .2718100005     .9020294379
  CD19A                                               1.E9                     0
  CD19B                                             18788.                     0
  CD19C                                               1.E9                     0
C Configuration 301
1 X0041AN24IA                 .36919804015    .27001184865     .9795608447
2 X0041BN24IB                 .04451418645     .1232317393    -.2747752117
                              .36646248505     .2731873214      .938394527
3 X0041CN24IC                 .04512619225     .1088656112   -.17985489765
                               .0437682659    .10019994155    -.1138392358
                               .3676486311     .2718100005     .9020294379
C Configuration 301
1 M24FA X0042A                .48982152197    .35822946027    1.2996005711
2 M24FB X0042B                .05905775271    .16349371214   -.36454909766
                              .48619221299    .36244241572    1.2449844946
3 M24FC X0042C                .05986971155    .14443391776   -.23861665047
                              .05806812682    .13293702169   -.15103251284
                              .48776589378     .3606150999    1.1967382924
  CD13A CD13B                       38751.                                     0
  CD13B CD13C                       31001.                                     0
  CD13C CD13A                        5636.                                     0
  CP01A                             10334.                                     0
  CP01B                             10334.                                     0
  CP01C                             10334.                                     0
C Configuration 301
1 X0042AN27IA                 .48982152197    .35822946027    1.2996005711
2 X0042BN27IB                 .05905775271    .16349371214   -.36454909766
                              .48619221299    .36244241572    1.2449844946
3 X0042CN27IC                 .05986971155    .14443391776   -.23861665047
                              .05806812682    .13293702169   -.15103251284
                              .48776589378     .3606150999    1.1967382924
C Configuration 301
1 M27FA X0043A                .15717750574    .11495128434    .41702531852
2 M27FB X0043B                .01895088282    .05246305588   -.11697917572
                              .15601290658    .11630316824     .3994997132
3 M27FC X0043C                 .0192114301    .04634700992   -.07656905274
                              .01863332444    .04265780198   -.04846441528
                              .15651788076     .1157168058    .38401811964
  CD14A CD14B                       20667.                                     0
  CD14B CD14C                       62001.                                     0
  CD14C CD14A                       14762.                                     0
C Configuration 301
1 X0043AN31IA                 .15717750574    .11495128434    .41702531852
2 X0043BN31IB                 .01895088282    .05246305588   -.11697917572
                              .15601290658    .11630316824     .3994997132
3 X0043CN31IC                  .0192114301    .04634700992   -.07656905274
                              .01863332444    .04265780198   -.04846441528
                              .15651788076     .1157168058    .38401811964
C Configuration 301
1 P8A   N28IA                 .10235126698   .074854283616    .27155965805
2 P8B   N28IB                .012340486368   .034163032512  -.076174811328
                              .10159290019   .075734606976    .26014728768
3 P8C   N28IC                 .01251015024   .030180369408  -.049860439776
                             .012133697856   .027778021152  -.031559187072
                              .10192173062    .07535277792    .25006594234
  CP02A                             22963.                                     0
  CP02B                             22963.                                     0
  CP02C                             22963.                                     0
  CD17A                                             41334.                     0
  CD17B                                               1.E9                     0
  CD17C                                               1.E9                     0
  CD17A                             22963.                                     0
  CD17B                               1.E9                                     0
  CD17C                               1.E9                                     0
  CD18A                               1.E9                                     0
  CD18B                              8267.                                     0
  CD18C                             10334.                                     0
  CD02                              12917.                                     0
  CD02                                              25834.                     0
C Configuration 302
1 N10I  P2A                   .90668440696    .48111435712    1.3683988067
C Configuration 302
1 XX0045XX0044                12.765182646    6.7735946432    19.265645869
C 34 kW - 17 kVar
  CD03                               6079.                                     0
C Configuration 302
1 N12I  XX0045                12.765182646    6.7735946432    19.265645869
C Configuration 302
1 XX0046M12F                   3.642672144     1.932912768     5.497644138
  CD04                                               2952.                     0
C Configuration 302
1 N15I  XX0046                 3.642672144     1.932912768     5.497644138
C Configuration 303
1 X0029AN18I                   6.185062468     3.281982496    9.3347056985
C Configuration 303
1 N23I  XX0031                .42948391864    .22789724608    .64819167203
C Configuration 304
1 M28FA XX0032                .88443840052    .65408943722    2.0083381043
C Configuration 304
1 XX0032N30I                  .88443840052    .65408943722    2.0083381043
  CD16                                              14762.                     0
  CP04A CP04B                       31001.                                     0
  CP04B CP04C                       31001.                                     0
  CP04C CP04A                       31001.                                     0
  CP01A                                             12917.                     0
  CP01B                                             12917.                     0
  CP01C                                             12917.                     0
$VINTAGE,0
$VINTAGE,0
  TRANSFORMER                         X0002A  1.E6                             0
            9999
 166A   66C               19.044152.3565550.
 2GERA  SUBNEU              2.48 19.8414376.
  TRANSFORMER X0002A                  X0002B                                   0
 166B   66A   
 2GERB  SUBNEU
  TRANSFORMER X0002A                  X0002C                                   0
 166C   66B   
 2GERC  SUBNEU
51X0001A66A               4.0325 48.38994791
52X0001B66B               1.9067 22.88094172
53X0001C66C   
$VINTAGE,1
  CD04                               1531.                                     0
  CD06                                              10334.                     0
  CD09                                             103335.                     0
  CD10A CD10B                                      206670.                     0
  CD10B CD10C                                      620010.                     0
  CD10C CD10A                                      206670.                     0
  CD11                                             206670.                     0
  CAP1A                                                             449.95     0
  CAP1B                                                             456.88     0
  CAP1C                                                             455.11     0
  CD12A CD12B                                      310005.                     0
  CD12B CD12C                                       77501.                     0
  CD12C CD12A                                       88573.                     0
  CD13A CD13B                                       77501.                     0
  CD13B CD13C                                       62001.                     0
  CD13C CD13A                                       11273.                     0
  CD14A CD14B                                       41334.                     0
  CD14B CD14C                                      103335.                     0
  CD14C CD14A                                       28182.                     0
  CP02A                                             29524.                     0
  CP02B                                             29524.                     0
  CP02C                                             29524.                     0
  CP03A                                              1968.                     0
  CP03B                                              1968.                     0
  CP03C                                              1968.                     0
  CP05A CP05B                         115.                                     0
  CP05B CP05C                         115.                                     0
  CP05C CP05A                         115.                                     0
  CP06A CP06B                                      124002.                     0
  CP06B CP06C                                      124002.                     0
  CP06C CP06A                                       62001.                     0
  M28FA                               1.E5                                     0
  M28FC                               1.E5                                     0
  P4A                                 1.E5                                     0
  P4C                                 1.E5                                     0
  P1C                                 1.E5                                     0
  P1A                                 1.E5                                     0
  P2B                                 1.E5                                     0
  P2C                                 1.E5                                     0
  P3C                                 1.E5                                     0
  P3A                                 1.E5                                     0
  N02IC N02FC                         .001                                     0
  N02IB N02FB                        1.E-5                                     0
  XX0051N02FA                        1.E-5                                     0
  N34IA N34FA                         .001                                     0
  N34IB N34FB                         .001                                     0
  N34IC N34FC                         .001                                     0
  N03IA N03FA                         .001                                     0
  N03IB N03FB                         .001                                     0
  N03IC N03FC                         .001                                     0
  N04IA N04FA                         .001                                     0
  N04IB N04FB                         .001                                     0
  N04IC N04FC                         .001                                     0
  N05IA N05FA                         .001                                     0
  N05IB N05FB                         .001                                     0
  N05IC N05FC                         .001                                     0
  N06IA N06FA                         .001                                     0
  N06IB N06FB                         .001                                     0
  N06IC N06FC                         .001                                     0
  N07IA N07FA                         .001                                     0
  N07IB N07FB                         .001                                     0
  N07IC N07FC                         .001                                     0
  N08IA N08FA                         .001                                     0
  N08IB N08FB                         .001                                     0
  N08IC N08FC                         .001                                     0
  N09I  N09F                          .001                                     0
  N10F  N10I                          .001                                     0
  N11IA N11FA                         .001                                     0
  N11IB N11FB                         .001                                     0
  N11IC N11FC                         .001                                     0
  N13I  N13F                          .001                                     0
  N12F  N12I                          .001                                     0
  N15F  N15I                          .001                                     0
  N14IA N14FA                         .001                                     0
  N14IB N14FB                         .001                                     0
  N14IC N14FC                         .001                                     0
  N16IA N16FA                         .001                                     0
  N16IB N16FB                         .001                                     0
  N16IC N16FC                         .001                                     0
  N17IA N17FA                         .001                                     0
  N17IB N17FB                         .001                                     0
  N17IC N17FC                         .001                                     0
  N18I  N18F                          .001                                     0
  N19IC N19FC                         .001                                     0
  N19IB N19FB                         .001                                     0
  N19IA N19FA                         .001                                     0
  N20IC N20FC                         .001                                     0
  N20IB N20FB                         .001                                     0
  N20IA N20FA                         .001                                     0
  N33IA N33FA                         .001                                     0
  N33IB N33FB                         .001                                     0
  N33IC N33FC                         .001                                     0
  N21IC N21FC                         .001                                     0
  N21IB N21FB                         .001                                     0
  N21IA N21FA                         .001                                     0
  N23F  N23I                          .001                                     0
  N22IA N22FA                         .001                                     0
  N22IB N22FB                         .001                                     0
  N22IC N22FC                         .001                                     0
  N25IC N25FC                         .001                                     0
  N25IB N25FB                         .001                                     0
  N25IA N25FA                         .001                                     0
  N26IC N26FC                         .001                                     0
  N26IB N26FB                         .001                                     0
  N26IA N26FA                         .001                                     0
  N29IC N29FC                         .001                                     0
  N29IB N29FB                         .001                                     0
  N29IA N29FA                         .001                                     0
  N32IC N32FC                         .001                                     0
  N32IB N32FB                         .001                                     0
  N32IA N32FA                         .001                                     0
  N24IA N24FA                         .001                                     0
  N24IB N24FB                         .001                                     0
  N24IC N24FC                         .001                                     0
  N27IA N27FA                         .001                                     0
  N27IB N27FB                         .001                                     0
  N27IC N27FC                         .001                                     0
  N31IA N31FA                         .001                                     0
  N31IB N31FB                         .001                                     0
  N31IC N31FC                         .001                                     0
  N28IA N28FA                         .001                                     0
  N28IB N28FB                         .001                                     0
  N28IC N28FC                         .001                                     0
  N30I  N30F                          .001                                     0
C resistencias
  CD01A                               1.E9                                     0
  CD01B                              6889.                                     0
  CD01C                              8267.                                     0
  X0048A                                           1.26075                     0
  X0048B                                           1.26075                     0
  X0048C                                           1.26075                     0
$VINTAGE,0
$VINTAGE,0
  TRANSFORMER                         X0004A  1.E6                             0
            9999
 1PACGSAPACGSC              18.6  74.424900.
 2X0003A                   .0023 .0092277.13
  TRANSFORMER X0004A                  X0004B                                   0
 1PACGSBPACGSA
 2X0003B      
  TRANSFORMER X0004A                  X0004C                                   0
 1PACGSCPACGSB
 2X0003C      
$VINTAGE,1
  X0048A                          .4143885                                     0
  X0048B                          .4143885                                     0
  X0048C                          .4143885                                     0
$VINTAGE,0
$VINTAGE,0
  TRANSFORMER                         X0005A  1.E6                             0
            9999
 1TGSA  GS1NEU               3.1  12.414376.
 2GS1A                    .00115.00461277.13
  TRANSFORMER X0005A                  X0005B                                   0
 1TGSB  GS1NEU
 2GS1B        
  TRANSFORMER X0005A                  X0005C                                   0
 1TGSC  GS1NEU
 2GS1C        
$VINTAGE,1
  XX0049                              1.E3                                     0
  XX0050                              1.E3                                     0
  CHGDA GS1A                          1.E3                                     0
  CHGDB GS1B                          1.E3                                     0
  CHGDC GS1C                          1.E3                                     0
  X0052A                                .5                    2887.7519672     0
  X0052B                                .5                    2887.7519672     0
  X0052C                                .5                    2887.7519672     0
  X0052AX0053A                        .001    7.9545125989                     0
  X0052BX0053B                        .001    7.9545125989                     0
  X0052CX0053C                        .001    7.9545125989                     0
  X0052APV1A                          .001   .074191852107                     0
  X0052BPV1B                          .001   .074191852107                     0
  X0052CPV1C                          .001   .074191852107                     0
$VINTAGE,0
$VINTAGE,0
  TRANSFORMER                         X0012A  1.E6                             0
            9999
 1PAPV1APV1NEU               3.1  12.414376.
 2X0058A                   1.E-6.415332401.8
  TRANSFORMER X0012A                  X0012B                                   0
 1PAPV1BPV1NEU
 2X0058B      
  TRANSFORMER X0012A                  X0012C                                   0
 1PAPV1CPV1NEU
 2X0058C      
$VINTAGE,1
  X0055A                                .5                    2887.7519672     0
  X0055B                                .5                    2887.7519672     0
  X0055C                                .5                    2887.7519672     0
  X0055AX0056A                        .001    7.9545125989                     0
  X0055BX0056B                        .001    7.9545125989                     0
  X0055CX0056C                        .001    7.9545125989                     0
  X0055APV1A                          .001   .074191852107                     0
  X0055BPV1B                          .001   .074191852107                     0
  X0055CPV1C                          .001   .074191852107                     0
  X0059AX0059B                                       1.5E4                     0
  X0059BX0059C                                       1.5E4                     0
  X0059CX0059A                                       1.5E4                     0
  X0059AX0059B                       1.5E4                                     0
  X0059BX0059C                       1.5E4                                     0
  X0059CX0059A                       1.5E4                                     0
  X0060A                                .5                    2887.7519672     0
  X0060B                                .5                    2887.7519672     0
  X0060C                                .5                    2887.7519672     0
  X0060AX0061A                        .001    7.9545125989                     0
  X0060BX0061B                        .001    7.9545125989                     0
  X0060CX0061C                        .001    7.9545125989                     0
  X0060APV2A                          .001   .074191852107                     0
  X0060BPV2B                          .001   .074191852107                     0
  X0060CPV2C                          .001   .074191852107                     0
$VINTAGE,0
$VINTAGE,0
  TRANSFORMER                         X0016A  1.E6                             0
            9999
 1PAPV2APV2NEU               3.1  12.414376.
 2X0066A                   1.E-6.415332401.8
  TRANSFORMER X0016A                  X0016B                                   0
 1PAPV2BPV2NEU
 2X0066B      
  TRANSFORMER X0016A                  X0016C                                   0
 1PAPV2CPV2NEU
 2X0066C      
$VINTAGE,1
  X0063A                                .5                    2887.7519672     0
  X0063B                                .5                    2887.7519672     0
  X0063C                                .5                    2887.7519672     0
  X0063AX0064A                        .001    7.9545125989                     0
  X0063BX0064B                        .001    7.9545125989                     0
  X0063CX0064C                        .001    7.9545125989                     0
  X0063APV2A                          .001   .074191852107                     0
  X0063BPV2B                          .001   .074191852107                     0
  X0063CPV2C                          .001   .074191852107                     0
  X0067A                                .5                    2887.7519672     0
  X0067B                                .5                    2887.7519672     0
  X0067C                                .5                    2887.7519672     0
  X0067AX0068A                        .001    7.9545125989                     0
  X0067BX0068B                        .001    7.9545125989                     0
  X0067CX0068C                        .001    7.9545125989                     0
  X0067APV3A                          .001   .074191852107                     0
  X0067BPV3B                          .001   .074191852107                     0
  X0067CPV3C                          .001   .074191852107                     0
$VINTAGE,0
$VINTAGE,0
  TRANSFORMER                         X0022A  1.E6                             0
            9999
 1PAPV3APV3NEU               3.1  12.414376.
 2X0073A                   1.E-6.415332401.8
  TRANSFORMER X0022A                  X0022B                                   0
 1PAPV3BPV3NEU
 2X0073B      
  TRANSFORMER X0022A                  X0022C                                   0
 1PAPV3CPV3NEU
 2X0073C      
$VINTAGE,1
  X0070A                                .5                    2887.7519672     0
  X0070B                                .5                    2887.7519672     0
  X0070C                                .5                    2887.7519672     0
  X0070AX0071A                        .001    7.9545125989                     0
  X0070BX0071B                        .001    7.9545125989                     0
  X0070CX0071C                        .001    7.9545125989                     0
  X0070APV3A                          .001   .074191852107                     0
  X0070BPV3B                          .001   .074191852107                     0
  X0070CPV3C                          .001   .074191852107                     0
91      XX0023TACS  RF                                                         0
        XX0023NAME  PHASOR            1.E5
$VINTAGE,0
91VFALTAXX0051                         3333.                                   0
                       1.
                      0.0                      0.0
                      0.0                      1.5
                     1.E5                  1.51667
                     1.E9                      1.6
            9999
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
  M32FA CAP2A       1.E3      1.E3      1.E3                                   0
  M32FB CAP2B       1.E3      1.E3      1.E3                                   0
  M32FC CAP2C       1.E3      1.E3      1.E3                                   0
  X0047AX0035A       -1.      1.E3                                             0
  X0047BX0035B       -1.      1.E3                                             0
  X0047CX0035C       -1.      1.E3                                             0
  P5A   TRAF2A                                        MEASURING                1
  P5B   TRAF2B                                        MEASURING                1
  P5C   TRAF2C                                        MEASURING                1
  GERA  SUBA                                          MEASURING                1
  GERB  SUBB                                          MEASURING                1
  GERC  SUBC                                          MEASURING                1
        SUBNEU                                        MEASURING                1
  CHGDA GS1A        9.65      1.E3                                             0
  CHGDB GS1B        9.65      1.E3                                             0
  CHGDC GS1C        9.65      1.E3                                             0
  PACGSASWGDA                                         MEASURING                1
  PACGSBSWGDB                                         MEASURING                1
  PACGSCSWGDC                                         MEASURING                1
  X0024ACD01A        -1.      1.E3      1.E3                                   0
  X0024BCD01B        -1.      1.E3      1.E3                                   0
  X0024CCD01C        -1.      1.E3      1.E3                                   0
  X0025BCD02         -1.      1.E3      1.E3                                   0
  X0030ACD05A        -1.      1.E3      1.E3                                   0
  X0030BCD05B        -1.      1.E3      1.E3                                   0
  X0030CCD05C        -1.      1.E3      1.E3                                   0
  XX0045CD03         -1.      1.E3      1.E3                                   0
  XX0046CD04         -1.      1.E3      1.E3                                   0
  X0033ACD07A        -1.      1.E3      1.E3                                   0
  X0033BCD07B        -1.      1.E3      1.E3                                   0
  X0033CCD07C        -1.      1.E3      1.E3                                   0
  X0028ACD06         -1.      1.E3      1.E3                                   0
  X0034ACD08A        -1.      1.E3      1.E3                                   0
  X0034BCD08B        -1.      1.E3      1.E3                                   0
  X0034CCD08C        -1.      1.E3      1.E3                                   0
  X0036ACD10A        -1.      1.E3      1.E3                                   0
  X0036BCD10B        -1.      1.E3      1.E3                                   0
  X0036CCD10C        -1.      1.E3      1.E3                                   0
  X0029ACD09         -1.      1.E3      1.E3                                   0
  X0027ACD12A        -1.      1.E3      1.E3                                   0
  X0027BCD12B        -1.      1.E3      1.E3                                   0
  X0027CCD12C        -1.      1.E3      1.E3                                   0
  XX0031CD11         -1.      1.E3      1.E3                                   0
  X0041ACD13A        -1.      1.E3      1.E3                                   0
  X0041BCD13B        -1.      1.E3      1.E3                                   0
  X0041CCD13C        -1.      1.E3      1.E3                                   0
  X0042ACD14A        -1.      1.E3      1.E3                                   0
  X0042BCD14B        -1.      1.E3      1.E3                                   0
  X0042CCD14C        -1.      1.E3      1.E3                                   0
  X0043ACD15A        -1.      1.E3      1.E3                                   0
  X0043BCD15B        -1.      1.E3      1.E3                                   0
  X0043CCD15C        -1.      1.E3      1.E3                                   0
  X0037ACD17A        -1.      1.E3      1.E3                                   0
  X0037BCD17B        -1.      1.E3      1.E3                                   0
  X0037CCD17C        -1.      1.E3      1.E3                                   0
  XX0032CD16         -1.      1.E3      1.E3                                   0
  X0039ACD18A        -1.      1.E3      1.E3                                   0
  X0039BCD18B        -1.      1.E3      1.E3                                   0
  X0039CCD18C        -1.      1.E3      1.E3                                   0
  X0040ACD19A        -1.      1.E3      1.E3                                   0
  X0040BCD19B        -1.      1.E3      1.E3                                   0
  X0040CCD19C        -1.      1.E3      1.E3                                   0
  M24FA CP01A        -1.      1.E3      1.E3                                   0
  M24FB CP01B        -1.      1.E3      1.E3                                   0
  M24FC CP01C        -1.      1.E3      1.E3                                   0
  X0038ACP02A        -1.      1.E3      1.E3                                   0
  X0038BCP02B        -1.      1.E3      1.E3                                   0
  X0038CCP02C        -1.      1.E3      1.E3                                   0
  M26FA CP03A        -1.      1.E3      1.E3                                   0
  M26FB CP03B        -1.      1.E3      1.E3                                   0
  M26FC CP03C        -1.      1.E3      1.E3                                   0
  M32FA CP04A        -1.      1.E3      1.E3                                   0
  M32FB CP04B        -1.      1.E3      1.E3                                   0
  M32FC CP04C        -1.      1.E3      1.E3                                   0
  M34FA CP05A        -1.      1.E3      1.E3                                   0
  M34FB CP05B        -1.      1.E3      1.E3                                   0
  M34FC CP05C        -1.      1.E3      1.E3                                   0
  M16FA CP06A        -1.      1.E3      1.E3                                   0
  M16FB CP06B        -1.      1.E3      1.E3                                   0
  M16FC CP06C        -1.      1.E3      1.E3                                   0
  M04FA P1A          -1.      1.E3      1.E3                                   0
  M04FB P1B          -1.      1.E3      1.E3                                   0
  M04FC P1C          -1.      1.E3      1.E3                                   0
  M08FA P2A          -1.      1.E3      1.E3                                   0
  M08FB P2B          -1.      1.E3      1.E3                                   0
  M08FC P2C          -1.      1.E3      1.E3                                   0
  M11FA P3A          -1.      1.E3      1.E3                                   0
  M11FB P3B          -1.      1.E3      1.E3                                   0
  M11FC P3C          -1.      1.E3      1.E3                                   0
  M17FA P4A          -1.      1.E3      1.E3                                   0
  M17FB P4B          -1.      1.E3      1.E3                                   0
  M17FC P4C          -1.      1.E3      1.E3                                   0
  M20FA P5A          -1.      1.E3      1.E3                                   0
  M20FB P5B          -1.      1.E3      1.E3                                   0
  M20FC P5C          -1.      1.E3      1.E3                                   0
  M21FA P6A          -1.      1.E3      1.E3                                   0
  M21FB P6B          -1.      1.E3      1.E3                                   0
  M21FC P6C          -1.      1.E3      1.E3                                   0
  M22FA P7A          -1.      1.E3      1.E3                                   0
  M22FB P7B          -1.      1.E3      1.E3                                   0
  M22FC P7C          -1.      1.E3      1.E3                                   0
  M27FA P8A          -1.      1.E3      1.E3                                   0
  M27FB P8B          -1.      1.E3      1.E3                                   0
  M27FC P8C          -1.      1.E3      1.E3                                   0
  M26FA CAP1A        -1.      1.E3      1.E3                                   0
  M26FB CAP1B        -1.      1.E3      1.E3                                   0
  M26FC CAP1C        -1.      1.E3      1.E3                                   0
  X0003AX0048A       -1.      1.E3                                             0
  X0003BX0048B       -1.      1.E3                                             0
  X0003CX0048C       -1.      1.E3                                             0
  VGDA  I1MODA                                        MEASURING                
  VGDB  I1MODB                                        MEASURING                
  VGDC  I1MODC                                        MEASURING                
  I1MODACHGDA                                         MEASURING                1
  I1MODBCHGDB                                         MEASURING                1
  I1MODCCHGDC                                         MEASURING                1
  CHGDA GS1A         -1.      1.E3                                             0
  CHGDB GS1B         -1.      1.E3                                             0
  CHGDC GS1C         -1.      1.E3                                             0
  TGSA  PACGSA                                        MEASURING                1
  TGSB  PACGSB                                        MEASURING                1
  TGSC  PACGSC                                        MEASURING                1
        GS1NEU                                        MEASURING                1
  SWGDA M32FA        -1.      1.E3      1.E3                                   0
  SWGDB M32FB        -1.      1.E3      1.E3                                   0
  SWGDC M32FC        -1.      1.E3      1.E3                                   0
  N02FA M02FA                                         MEASURING                1
  N02FB M02FB                                         MEASURING                1
  N02FC M02FC                                         MEASURING                1
  N03FA M03FA                                         MEASURING                1
  N03FB M03FB                                         MEASURING                1
  N03FC M03FC                                         MEASURING                1
  N09F  M09F                                          MEASURING                1
  N04FA M04FA                                         MEASURING                1
  N04FB M04FB                                         MEASURING                1
  N04FC M04FC                                         MEASURING                1
  N05FA M05FA                                         MEASURING                1
  N05FB M05FB                                         MEASURING                1
  N05FC M05FC                                         MEASURING                1
  N06FA M06FA                                         MEASURING                1
  N06FB M06FB                                         MEASURING                1
  N06FC M06FC                                         MEASURING                1
  N07FA M07FA                                         MEASURING                1
  N07FB M07FB                                         MEASURING                1
  N07FC M07FC                                         MEASURING                1
  N08FA M08FA                                         MEASURING                1
  N08FB M08FB                                         MEASURING                1
  N08FC M08FC                                         MEASURING                1
  N12F  M12F                                          MEASURING                1
  N15F  M15F                                          MEASURING                1
  N11FA M11FA                                         MEASURING                1
  N11FB M11FB                                         MEASURING                1
  N11FC M11FC                                         MEASURING                1
  N13F  M13F                                          MEASURING                1
  N14FA M14FA                                         MEASURING                1
  N14FB M14FB                                         MEASURING                1
  N14FC M14FC                                         MEASURING                1
  N16FA M16FA                                         MEASURING                1
  N16FB M16FB                                         MEASURING                1
  N16FC M16FC                                         MEASURING                1
  N17FA M17FA                                         MEASURING                1
  N17FB M17FB                                         MEASURING                1
  N17FC M17FC                                         MEASURING                1
  N18F  M18F                                          MEASURING                1
  N19FA M19FA                                         MEASURING                1
  N19FB M19FB                                         MEASURING                1
  N19FC M19FC                                         MEASURING                1
  N20FA M20FA                                         MEASURING                1
  N20FB M20FB                                         MEASURING                1
  N20FC M20FC                                         MEASURING                1
  N21FA M21FA                                         MEASURING                1
  N21FB M21FB                                         MEASURING                1
  N21FC M21FC                                         MEASURING                1
  N23F  M23F                                          MEASURING                1
  N22FA M22FA                                         MEASURING                1
  N22FB M22FB                                         MEASURING                1
  N22FC M22FC                                         MEASURING                1
  N24FA M24FA                                         MEASURING                1
  N24FB M24FB                                         MEASURING                1
  N24FC M24FC                                         MEASURING                1
  N27FA M27FA                                         MEASURING                1
  N27FB M27FB                                         MEASURING                1
  N27FC M27FC                                         MEASURING                1
  N31FA X0038A                                        MEASURING                1
  N31FB X0038B                                        MEASURING                1
  N31FC X0038C                                        MEASURING                1
  N25FA M25FA                                         MEASURING                1
  N25FB M25FB                                         MEASURING                1
  N25FC M25FC                                         MEASURING                1
  N26FA M26FA                                         MEASURING                1
  N26FB M26FB                                         MEASURING                1
  N26FC M26FC                                         MEASURING                1
  N29FA M29FA                                         MEASURING                1
  N29FB M29FB                                         MEASURING                1
  N29FC M29FC                                         MEASURING                1
  N32FA M32FA                                         MEASURING                1
  N32FB M32FB                                         MEASURING                1
  N32FC M32FC                                         MEASURING                1
  N33FA M33FA                                         MEASURING                1
  N33FB M33FB                                         MEASURING                1
  N33FC M33FC                                         MEASURING                1
  N34FA M34FA                                         MEASURING                1
  N34FB M34FB                                         MEASURING                1
  N34FC M34FC                                         MEASURING                1
  N28FA M28FA                                         MEASURING                1
  N28FB M28FB                                         MEASURING                1
  N28FC M28FC                                         MEASURING                1
  N30F  M30F                                          MEASURING                1
  X0011AX0058A       -1.      1.E3                                             0
  X0011BX0058B       -1.      1.E3                                             0
  X0011CX0058C       -1.      1.E3                                             0
  X0054AX0053A       -1.      1.E3                                             0
  X0054BX0053B       -1.      1.E3                                             0
  X0054CX0053C       -1.      1.E3                                             0
        PV1NEU                                        MEASURING                1
  X0057AX0056A       -1.      103.                                             0
  X0057BX0056B       -1.      103.                                             0
  X0057CX0056C       -1.      103.                                             0
  PV1A  X0011A                                        MEASURING                1
  PV1B  X0011B                                        MEASURING                1
  PV1C  X0011C                                        MEASURING                1
  X0013AX0059A       -1.      1.E3      1.E3                                   0
  X0013BX0059B       -1.      1.E3      1.E3                                   0
  X0013CX0059C       -1.      1.E3      1.E3                                   0
  X0013AX0014A                                        MEASURING                
  X0013BX0014B                                        MEASURING                
  X0013CX0014C                                        MEASURING                
  X0014APAPV3A                                        MEASURING                1
  X0014BPAPV3B                                        MEASURING                1
  X0014CPAPV3C                                        MEASURING                1
  X0015AX0066A       -1.      1.E3                                             0
  X0015BX0066B       -1.      1.E3                                             0
  X0015CX0066C       -1.      1.E3                                             0
  X0062AX0061A       -1.      1.E3                                             0
  X0062BX0061B       -1.      1.E3                                             0
  X0062CX0061C       -1.      1.E3                                             0
        PV2NEU                                        MEASURING                1
  X0065AX0064A       -1.      103.                                             0
  X0065BX0064B       -1.      103.                                             0
  X0065CX0064C       -1.      103.                                             0
  PV2A  X0015A                                        MEASURING                1
  PV2B  X0015B                                        MEASURING                1
  PV2C  X0015C                                        MEASURING                1
  N10F  XX0017                                        MEASURING                
  XX0017XX0044                                        MEASURING                1
  PAPV2AX0018A                                        MEASURING                
  PAPV2BX0018B                                        MEASURING                
  PAPV2CX0018C                                        MEASURING                
  X0018AM11FA                                         MEASURING                1
  X0018BM11FB                                         MEASURING                1
  X0018CM11FC                                         MEASURING                1
  PAPV3AX0019A                                        MEASURING                
  PAPV3BX0019B                                        MEASURING                
  PAPV3CX0019C                                        MEASURING                
  X0019AX0043A                                        MEASURING                1
  X0019BX0043B                                        MEASURING                1
  X0019CX0043C                                        MEASURING                1
  PAPV1AX0020A                                        MEASURING                
  PAPV1BX0020B                                        MEASURING                
  PAPV1CX0020C                                        MEASURING                
  X0020AM04FA                                         MEASURING                1
  X0020BM04FB                                         MEASURING                1
  X0020CM04FC                                         MEASURING                1
  X0021AX0073A       -1.      1.E3                                             0
  X0021BX0073B       -1.      1.E3                                             0
  X0021CX0073C       -1.      1.E3                                             0
  X0069AX0068A       -1.      1.E3                                             0
  X0069BX0068B       -1.      1.E3                                             0
  X0069CX0068C       -1.      1.E3                                             0
        PV3NEU                                        MEASURING                1
  X0072AX0071A       -1.      103.                                             0
  X0072BX0071B       -1.      103.                                             0
  X0072CX0071C       -1.      103.                                             0
  PV3A  X0021A                                        MEASURING                1
  PV3B  X0021B                                        MEASURING                1
  PV3C  X0021C                                        MEASURING                1
13XX0023XX0074                                                        SW2      0
  N02IA VFALTA                                        MEASURING                1
  VFALTAXX0074                                        MEASURING                1
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
C 69 kV
14X0001A  56338.2641       60.                                     -1.      100.
14X0001B  56338.2641       60.     -120.                           -1.      100.
14X0001C  56338.2641       60.     -240.                           -1.      100.
14M06FA       1.E-20       60.                                     -1.       10.
18              .925X0026A      
14M06FB       1.E-20       60.                                     -1.       10.
18            .96875X0026B      
14M06FC       1.E-20       60.                                     -1.       10.
18            .96875X0026C      
14M19FA       1.E-20       60.                                     -1.       10.
18            .91875X0047A      
14M19FB       1.E-20       60.                                     -1.       10.
18            .93125X0047B      
14M19FC       1.E-20       60.                                     -1.       10.
18              .925X0047C      
60X0054A 0                                                         -1.      1.E3
60X0054B 0                                                         -1.      1.E3
60X0054C 0                                                         -1.      1.E3
60X0057A 0                                                         -1.      1.E3
60X0057B 0                                                         -1.      1.E3
60X0057C 0                                                         -1.      1.E3
60X0062A 0                                                         -1.      1.E3
60X0062B 0                                                         -1.      1.E3
60X0062C 0                                                         -1.      1.E3
60X0065A 0                                                         -1.      1.E3
60X0065B 0                                                         -1.      1.E3
60X0065C 0                                                         -1.      1.E3
60X0069A 0                                                         -1.      1.E3
60X0069B 0                                                         -1.      1.E3
60X0069C 0                                                         -1.      1.E3
60X0072A 0                                                         -1.      1.E3
60X0072B 0                                                         -1.      1.E3
60X0072C 0                                                         -1.      1.E3
59VGDA          391.       60.      -2.6
  VGDB  
  VGDC  
PARAMETER FITTING             1.
 1 1  1  6        1.        1.     1.112       .48       10.
BLANK
      .027        .1     2.081     1.144      .295     .2797      .193      .183
     3.007     1.592     .0153     .0081       .01                            .1
 1               1.05.88978E-5                                        
BLANK
  11
  21
  31
  41
  51
BLANK
71VF    
72PMEC          1
74SPEED         2
  FINISH
/OUTPUT
  SUBA  SUBB  SUBC  66A   66B   66C   M02FA M02FB M02FC M03FA M03FB M03FC M05FA 
  M05FB M05FC M06FA M06FB M06FC M07FA M07FB M07FC M08FA M08FB M08FC M09F  M11FA 
  M11FB M11FC M13F  M14FA M14FB M14FC M16FA M16FB M16FC M17FA M17FB M17FC M19FA 
  M19FB M19FC M28FA M28FB M28FC M30F  PV1A  PV1B  PV1C  M04FA M04FB M04FC M18F  
  M33FA M33FB M33FC M20FA M20FB M20FC M34FA M34FB M34FC M21FA M21FB M21FC M22FA 
  M22FB M22FC M25FA M25FB M25FC M24FA M24FB M24FC M27FA M27FB M27FC PAPV3APAPV3B
  PAPV3CM23F  M26FA M26FB M26FC M29FA M29FB M29FC M32FA M32FB M32FC PACGSAPACGSB
  PACGSCGS1A  GS1B  GS1C  M12F  M15F  PV2A  PV2B  PV2C  VGDA  VGDB  VGDC  XX0044
  PAPV2APAPV2BPAPV2CPAPV1APAPV1BPAPV1CPV3A  PV3B  PV3C  VFALTA
-5M06FA M06FC M06FB M06FA M06FC M06FB 
BLANK TACS
BLANK MODELS
BLANK BRANCH
BLANK SWITCH
BLANK SOURCE
BLANK OUTPUT
BLANK PLOT
BEGIN NEW DATA CASE
BLANK
